# GR180-CCHP — مشخصات سیستم یکپارچه (نسخهٔ ۳.۲: برق + سرمایش جذبی، نصب روی بام، برازجان)

تاریخ: ۲۰۲۶-۱۰-۲۱ · مبنا: `sim/cchp_study.py`، `sim/life_study.py site`، `sim/concept_study.py` و `docs/02_concept_decision.md`

## ۰. تصمیم‌های قطعی‌شده (v1)

| موضوع | تصمیم |
|---|---|
| کاربری v1 | **کار پیوسته ۲۴/۷** برای تأمین برق تجهیزات شرکت (پمپ‌ها و کولرها، حدود ۲۰ kW). در نسخهٔ بعد، **فروش برق به شبکه**. |
| سایت | ارتفاع ۵۰ m، رطوبت میانگین ۴۰٪، دمای هوای ورودی موتور حداکثر **۳۰ °C** (اتاق کنترل‌شده) |
| گاز | ایستگاه گاز نیروگاه مگاواتی: **۴ bar، حداقل ۳.۵ bar**، ظرفیت ۱۰۰۰ m³/h. مصرف ما حدود ۱۱ Nm³/h است. فشار لازم مانیفولد ~۲.۵–۲.۸ barg است، پس **بوستر لازم نیست**. حاشیهٔ ~۰.۷ bar برای شیرها و رگولاتور کافی است. |
| اینورتر | **خرید آماده**: hybrid سه‌فاز ۴۰۰ V، حالت off-grid الان و grid-tie بعداً، ورودی DC/باتری HV |
| معماری | S3 + **تری‌جنریشن (CCHP)**: هستهٔ GR180، توربین قدرت آزاد (FPT)، ژنراتور PM پرسرعت مستقیم، recuperator با ε ≥ 0.90، مبدل اگزوز به آب داغ ۹۰/۸۳ °C، **چیلر جذبی تک‌اثره LiBr** (~۳۵–۴۵ kW سرمایش)، آب گرم مصرفی از گرمای اضافه |
| کولرهای فعلی | گازی (اسپلیت/پکیج). چیلر جذبی بخشی از بار آن‌ها را برمی‌دارد، پس مصرف برق کولرها ~۱۳.۵ kW کم می‌شود. |
| بودجه | محدودیت ندارد. اولویت با **کیفیت و عمر طولانی برای کار پیوسته** و هزینهٔ تمام‌شدهٔ معقول است. |
| اندازه‌گذاری | **ماژولار:** FPT، ژنراتور، یکسوساز، اینورتر، recuperator و جعبه برای **۳۰ kW** طراحی می‌شوند تا بعداً بتوان هستهٔ بزرگ‌تر جایگزین کرد. |

## ۱. نقطهٔ کار در شرایط سایت (ورودی ۳۰ °C، ۵۰ m، بدون بوستر، ε 0.90)

| N1 | TIT | ورودی هوا | برق خالص (قطعات هدف) | η برق | برق (قطعات فعلی) | عمر خزش پره (SF 1.5) |
|---|---|---|---|---|---|---|
| 115k | 800 °C | 30 °C | 18.4 kW | 18.2 % | 14.4 kW | ~28,000 h |
| 117k | 815 °C | 30 °C | 20.3 kW | 18.9 % | 16.0 kW | ~9,600 h |
| **115k** | **800 °C** | **22 °C (خنک‌کن تبخیری)** | **20.7 kW** | **19.4 %** | 16.6 kW | **~28,000 h** |
| 115k | 815 °C | 22 °C | 21.8 kW | 20.0 % | 17.6 kW | ~12,000 h |

**نتیجه‌گیری:**

1. **رِیتینگ پیوسته:** 115k rpm و TIT 800 °C، با **خنک‌کن تبخیری هوای ورودی** (رطوبت ۴۰٪ هوای ۳۰ °C را به ~۲۲ °C می‌رساند). نتیجه: ~۲۱ kW و ~۱۹.۵٪.
2. **رسیدن به هدف وابسته به بهبود راندمان قطعات است:**
   - η کمپرسور از 0.70 به 0.73: لقی‌ها و تطبیق دیفیوزر.
   - η توربین هسته از 0.80 به 0.82: لقی نوک و shroud.
   - **FPT با η ≥ 0.78**: طراحی خودمان است و اهرم اصلی است.
   - recuperator با ε ≥ 0.90.
   - بدون این‌ها خروجی حدود ۱۶–۱۷ kW است.
3. حالت ۸۱۵ °C برای ساعت‌های گرم یا پیک مجاز است. ECU ساعت‌های کار در هر دما را می‌شمارد (life counter).
4. اگر تست هسته کمتر از هدف نشان دهد، چون بقیهٔ سیستم برای ۳۰ kW طراحی شده، فقط هسته عوض می‌شود.

## ۲-الف. تری‌جنریشن (برق + سرما + آب گرم) — نتیجهٔ `sim/cchp_study.py`

| حالت (ورودی ۲۲ °C) | برق خالص | سرمایش جذبی | آب گرم اضافه | برق صرفه‌جویی‌شدهٔ کولرها | سوخت | η برق | η مفید کل | η معادل برق |
|---|---|---|---|---|---|---|---|---|
| **۱۱۵k / ۸۰۰ °C (پیوسته)** | **19.4 kW** | **35.1 kW (۱۰ تن)** | 16.4 kW | **13.5 kW** | 107 kW | 18.2 % | **80.5 %** | **30.9 %** |
| ۱۱۵k / ۸۱۵ °C (پیک) | 20.5 kW | 35.1 kW | 17.4 kW | 13.5 kW | 109 kW | 18.8 % | 81.2 % | 31.3 % |
| ۱۱۵k / ۸۰۰ °C، قطعات فعلی | 15.3 kW | 35.1 kW | 18.7 kW | 13.5 kW | 105 kW | 14.6 % | 80.6 % | 27.5 % |

- برق خالص بعد از کم‌کردن پمپ‌ها و فن برج خنک‌کن چیلر (~۱.۳ kW) است.
- «η معادل برق» یعنی برق تولیدی به‌اضافهٔ برقی که کولرهای گازی دیگر مصرف نمی‌کنند (COP ≈ ۲.۶ در گرمای ۴۵ °C).

**طرح حرارتی:**
```
exhaust 268 C -> exhaust/water HX -> hot water 90/83 C -> [LiBr chiller ~35 kW, 50 kW heat] -> chilled water 12/7 C -> fan-coils / AHU
                                  \-> surplus ~16 kW -> DHW tank (priority valve) ; winter: chiller bypass -> heating
chiller heat rejection ~85 kW -> cooling tower (or dry cooler + adiabatic pre-cooling)
exhaust bypass damper when no heat demand (engine never depends on the chiller)
```

- **انتخاب چیلر:** کلاس Yazaki WFC-SC10 (۳۵ kW، آب داغ ۸۸/۸۳ °C، COP 0.70). برای مصرف کامل ~۶۷ kW گرما در تابستان، یک SC10 + یک SC5 (≈ ۴۶ kW سرمایش، ۱۸ kW صرفه‌جویی برق) یا معادل چینی/داخلی. سازندگان داخلی معمولاً از ~۴۰ تن به بالا می‌سازند، پس احتمالاً واردات لازم است.
- **برج خنک‌کن:** در هوای گرم و مرطوب، دمای مرطوب (wet-bulb) بالای ~۲۷ °C ظرفیت چیلر جذبی را کم می‌کند. به اسم شهر و دسترسی آب نیاز است.

## ۲. بار و گرما

- **بار:** پمپ‌ها و کولرها موتوری‌اند و جریان راه‌اندازی ۵ تا ۷ برابر دارند. توربین نمی‌تواند پلهٔ بار سریع را بگیرد، پس:
  - **باتری بافر** حدود ۱۰–۱۵ kWh برای پیک‌ها، استارت توربین و black start.
  - **سافت‌استارتر یا VFD** روی پمپ‌های بزرگ.
- **گرما (~۶۸ kW):** آب گرم مصرفی + گرمایش زمستان.
  - ⭐ **پیشنهاد مهم (CCHP):** چون بار اصلی کولر است، گرمای اگزوز می‌تواند یک **چیلر جذبی** (LiBr با آب گرم ~۹۰ °C) را بچرخاند و ~۴۰–۵۰ kW سرمایش بدهد. یعنی به‌جای مصرف برق برای کولر، از گرمای مجانی سرمایش می‌گیریم. این اقتصادی‌ترین استفاده از گرما در تابستان است. (بستگی دارد کولرها آبی باشند یا گازی.)

## ۳. ساخت — نظر نهایی

**بازوی رباتیک CNC:** برای قطعات بزرگ و کم‌دقت عالی است:
- شاسی، پنل‌های جعبه، بدنه و هدرهای recuperator، برش، جوش رباتیک و پرداخت.

**برای قطعات دوار و دقیق مناسب نیست.** بازو سختی کمی دارد و دقتش حدود ±0.1–0.5 mm است، در حالی که این قطعات دقت در حد میکرون می‌خواهند:
- نشیمن یاتاقان h5 (±۰.۰۰۲–۰.۰۰۵ mm)
- پروفیل چرخ و shroud (±۰.۰۲)
- لنگی شفت ≤ ۰.۰۰۳

این قطعات باید با **سنتر ماشین‌کاری ۵ محور، تراش CNC، سنگ‌زنی سیلندری و وایرکات** ساخته شوند.

| روش | قطعات |
|---|---|
| **سنتر ۵ محور** | **چرخ FPT (blisk از IN718)**، NGV توربین قدرت (IN718)، پوستهٔ کمپرسور و shroud، دیفیوزر (Al 2618)، تونل یاتاقان، پوستهٔ FPT، هوزینگ ژنراتور (اگر پرینت نشود) |
| **تراش CNC + سنگ سیلندری** | شفت هسته و شفت FPT/ژنراتور (فولاد M50 یا 4340 سخت‌کاری‌شده)، اسپیسرها، بوش‌ها |
| **وایرکات / EDM** | شیارها، پره‌های نازک NGV در صورت نیاز |
| **بازوی رباتیک + لیزر/خم** | شاسی، پنل‌ها، کانال‌ها، بدنهٔ فشاری (جوش)، recuperator shell، دودکش |
| **SLM Inconel 718/625** (iDesign3D تهران: SS316، Ti64، AlSi10Mg، In718، In625) | ⭐ **NGV توربین قدرت** (IN718)، **انژکتور و swirler گاز** و قطعات داغ محفظه (IN625)، باس‌های داغ. NGV هسته در صورت نبود قطعهٔ ریختگی: IN625 با تأیید آزمایش. قطعهٔ دوار نه. |
| **SLM Maraging / CoCr / Ni** (Madatech تهران، محفظه 160×160×160 mm) | ابزار و فیکسچر سخت (Maraging)، گزینهٔ دوم برای قطعات داغ کوچک (CoCr) |
| **SLM استیل ضدزنگ** (3dfast) | ⭐ **انژکتور و swirler گاز با کانال داخلی**، حلقه‌های جت روغن و هوزینگ یاتاقان با گالری روغن، collector/اسکرول خروجی کمپرسور، هدرهای recuperator، باس سنسورها |
| **SLM آلومینیوم** (3dfast) | ⭐ **ژاکت آب‌خنک ژنراتور با کانال مارپیچ داخلی**، cold-plate آب‌خنک الکترونیک قدرت، بلوک منیفولد و مخزن روغن، پلنوم ورودی هوا، براکت‌ها |
| **SLM تیتانیوم** | فعلاً لازم نیست (بالای ~۴۰۰ °C مناسب نیست و در سمت سرد آلومینیوم کافی است) |
| **خرید** | چرخ توربین و NGV هسته (ریختگی IN713LC، JetMax یا معادل؛ SLM آن را نمی‌دهد و چرخ داغ پرتنش نباید پرینت شود)، بلبرینگ‌های هیبرید (GRW، Barden یا SKF)، آهنربای SmCo، قطار گاز (Dungs یا Honeywell)، سنسورها، اینورتر، باتری |
| **ورق نسوز + جوش TIG** | لاینر محفظه (Hastelloy-X یا IN625، یا 310S)، recuperator (347H/316H، plate-fin یا shell-tube) |
| **پرینتر پلاستیکی** | مدل تست مونتاژ، قاب مانیتور، کانال کابل، فیکسچرها، نمونهٔ کانال‌ها |

**قواعد SLM:**
- قطعهٔ دوار پرینت نمی‌شود (HIP ندارد و خستگی بحرانی است).
- سطوح نشیمن و آب‌بندی بعد از پرینت ماشین‌کاری می‌شوند.
- تنش‌زدایی حرارتی الزامی است.
- 3dfast اینکونل ندارد، پس قطعات داغ از ریختگی خریداری یا از IN718 ماشین‌کاری می‌شوند.

**کنترل کیفیت:**
- بالانس دینامیکی هر روتور (G0.4–G1) در سرویس بالانس سرعت‌بالا.
- گزارش ابعادی CMM برای قطعات ۵ محور.
- تست نشتی بدنهٔ فشاری (1.5× فشار کار).
- تست ضربهٔ مودال روتور.

## ۴. محرک‌های عمر در کار ۲۴/۷ (حدود ۸۰۰۰ ساعت در سال)

| قطعه | اقدام |
|---|---|
| **یاتاقان هسته** (محدودکنندهٔ اصلی) | سیستم روغن تحت فشار مدار بسته (پمپ، فیلتر ۱۰ µm، خنک‌کن، برگشت). در فاز ۱ بین 608 هیبرید با جت روغن و **کارتریج بلبرینگ یا یاتاقان شناور توربوشارژری** (عمر > 10,000 h) تصمیم می‌گیریم. |
| پرهٔ توربین هسته | TIT ≤ 800 °C پیوسته. عمر تخمینی ~۲۸,۰۰۰ h. ECU شمارندهٔ عمر دارد و تعویض برنامه‌ریزی‌شدهٔ چرخ (قطعهٔ ارزان) انجام می‌شود. |
| دیسک (LCF) | کار پیوسته یعنی استارت کم که خیلی خوب است. |
| لاینر و NGV | بازرسی هر ~4000 h |
| recuperator | ۶۱۰ °C، از 347H. گرم و سرد شدن آهسته در استارت و توقف توسط ECU کنترل می‌شود. |
| روغن و فیلتر | هر ۵۰۰–۱۰۰۰ h |

## ۵. برق و کنترل

```
PMG (~30 kW, 60k rpm) -> SiC active rectifier [ours] -> DC bus 700-800 V -> commercial 3-ph hybrid inverter [bought]
                                                           |-> HV LiFePO4 buffer battery 10-15 kWh (BMS)       -> company loads
ECU [ours] <-CAN-> rectifier, inverter (Modbus/CAN), BMS, HMI;  hard-wired safety chain cuts gas on trip
```

| برد (KiCad + مونتاژ SMD) | وظیفه |
|---|---|
| B1 ECU | STM32H7 + MCU ایمنی مستقل: استارت، گاورنر N1 و N2، محدودکنندهٔ EGT و TIT، life counter، منطق trip |
| B2 سنسورها | ۸ ترموکوپل، ۶ فشار، ۲ ارتعاش، فلیم، نشت گاز، دمای آب و روغن (ADC ایزوله) |
| B3 یکسوساز ژنراتور | SiC سه‌فاز + TI C2000، کنترل گشتاور و دور FPT، شارژ باس DC |
| B4 درایورها | استارتر BLDC، پمپ روغن و آب، فن‌ها، پمپ خنک‌کن تبخیری، سولنوئیدها، جرقه‌زن |
| B5 HMI | Raspberry Pi CM5 + مانیتور لمسی ۱۰ اینچ، لاگ، آلارم، دسترسی از راه دور |
| ایمنی | E-stop، کلید درها، overspeed، نشت گاز، خاموشی شعله، فشار روغن → قطع سخت‌افزاری ۲ شیر گاز |

## ۶. جعبه

شاسی اسکیدی با پنج ناحیه:
1. **داغ:** محافظ ترکیدن و عایق.
2. **ورود هوا:** فیلتر، خنک‌کن تبخیری با droplet eliminator، صداخفه‌کن.
3. **گاز:** با تهویه و نشت‌یاب.
4. **تابلوی برق:** IP54 و خنک.
5. **آب و CHP.**

ویژگی‌ها:
- درهای قفل‌دار دو طرف و سقف برداشتنی.
- کلید روی درها.
- مانیتور لمسی، E-stop و چراغ وضعیت روی در جلو.
- عایق صوتی.
- ابعاد تخمینی حدود 1.4 × 0.9 × 1.3 m.

## ۷. سؤال‌های باقی‌مانده

1. **اسم شهر؟** برای دمای wet-bulb تابستان و انتخاب برج خنک‌کن تر یا خشک.
2. آب برای برج خنک‌کن هست؟ مصرف تبخیری ~۱۲۰–۱۵۰ لیتر در ساعت.
3. بار سرمایشی فعلی چقدر است؟ (تعداد و ظرفیت کولرهای گازی، مثلاً ۶ تا ۲۴ هزار BTU) و فن‌کویل یا هواساز می‌شود گذاشت؟
4. چیلر جذبی وارداتی (Yazaki یا چینی) مشکلی ندارد؟
5. از iDesign3D استعلام: ابعاد محفظهٔ ساخت، عملیات حرارتی و HIP برای IN718، گواهی پودر، و تلرانس.

## ۸. تصمیم‌های v3.1 (سایت برازجان)

| موضوع | تصمیم یا فرض |
|---|---|
| سایت | **برازجان** (~۷۰ m). تابستان ۴۵–۴۸ °C. فرض طراحی برج خنک‌کن: **wet-bulb ≈ ۲۸ °C**، آب خنک‌کن ۳۲ °C (باید با دادهٔ هواشناسی یا مبحث ۱۹ تأیید شود). |
| بار سرمایش | هر مقدار سرمایش مصرف می‌شود، پس **تمام گرما به چیلر** می‌رود: یک جفت کلاس **SC10 + SC5** (حداکثر ۷۵ kW گرما)، ~۴۳ kW سرمایش در شرایط برازجان. |
| **خنک‌کردن هوای ورودی موتور با آب سرد خودمان** | کویل آب سرد در ورودی هوا، هوای سالن (۳۰ °C/۵۰ %) را به ۱۵ °C می‌رساند (~۸.۵ kW از سرمایش). خنک‌کن تبخیری حذف می‌شود چون رطوبت بالا و نمک آب برای کمپرسور مضر است. |
| نتیجه (۱۱۵k / ۸۰۰ °C) | **۲۱.۳ kW برق خالص، η برق ۱۹.۱ %**، ۳۴ kW سرمایش برای سالن، صرفه‌جویی ~۱۳ kW برق کولرها. بدون کویل ورودی: ۱۷.۱ kW برق و ۴۳ kW سرما. شیر کنترلی این دو را تنظیم می‌کند. |
| فن‌کویل و لوله‌کشی | فن‌کویل‌ها در سالن با فاصلهٔ ~۶ m. آب سرد ۷/۱۲ °C با دبی ~۷ m³/h، لوله DN50 (یا PPR 63)، عایق الاستومری ۲۵ mm با سینی و تخلیهٔ کندانس. ۴ تا ۵ فن‌کویل ~۸–۱۰ kW. |
| کابل‌کشی (~۶ m) | قدرت: سه‌فاز ۴۰۰ V، ۳۰ kW (~۴۵ A)، کابل مسی 4×10 mm² + ارت. کنترل: CAN/RS485 شیلددار در مسیر جدا از قدرت. |
| آب | آب شهری، مخزن همیشه پر، فیلتر. مصرف برج خنک‌کن ~۲۳۰ لیتر در ساعت (تبخیر ~۱۷۰ + بلودان) ≈ ۵.۵ m³ در روز. |
| ساخت | **تمام قطعات حساس با CNC دقیق (۵ محور، تراش، سنگ).** بازوی رباتیک فقط برای قطعات بزرگ و کم‌دقت. |
| ریخته‌گری | کاربر ریخته‌گری را تأمین می‌کند. **چرخ توربین و NGV هسته را خودمان طراحی آیرودینامیکی و سازه‌ای می‌کنیم**، با مدل ریختگی + اضافه‌تراش + نقشهٔ ماشین‌کاری نهایی، از IN713LC به روش ریخته‌گری دقیق خلأ. |

### کیفیت آب

| مدار | معیار |
|---|---|
| **آب جبرانی برج خنک‌کن** | **TDS ≤ ۵۰۰ ppm** (تا ۸۰۰ با تصفیهٔ شیمیایی)، سختی کل ≤ ۱۵۰ ppm CaCO₃، کلرید ≤ ۲۰۰ ppm، سیلیس ≤ ۳۰ ppm، pH بین ۷.۰ و ۸.۵ |
| **آب در گردش برج** | TDS ≤ ۱۵۰۰–۲۰۰۰ ppm با بلودان خودکار (کنترلر هدایت الکتریکی) + دوز ضدرسوب و ضدخوردگی + بیوساید (کنترل لژیونلا) |
| **مدارهای بسته** (آب داغ ۹۰ °C، آب سرد، خنک‌کاری ژنراتور و الکترونیک) | آب RO یا بدون یون، **TDS ≤ ۵۰ ppm** (هدایت ≤ ۱۰۰ µS/cm) + بازدارندهٔ خوردگی. مدار الکترونیک و ژنراتور: ~۳۰ % پروپیلن‌گلیکول + بازدارنده. |
| مرجع نهایی | دفترچهٔ سازندهٔ چیلر (معمولاً هدایت آب خنک‌کن ≤ ~۸۰۰ µS/cm) |

> آب شهری استان بوشهر معمولاً TDS بالایی دارد. اگر TDS آب شما بالای ~۵۰۰ ppm است، یک **RO کوچک** (~۳۰۰ L/h) یا سختی‌گیر برای آب جبرانی بگذارید. مدارهای بسته یک بار با آب RO پر می‌شوند.

## ۹. نصب روی بام (v3.2) — نتیجهٔ `sim/roof_site_study.py`

**موتور هوای بیرون را می‌کشد** (طراحی تابستان: ~۴۶ °C، wet-bulb ~۲۷ °C، فرضی). بدون خنک‌کردن ورودی، برق به **۱۳ kW** می‌افتد. پس کویل آب سرد ورودی **الزامی** است.

| هوای ورودی موتور | برق خالص | η برق | خروجی چیلر | سهم کویل ورودی | باقی‌مانده برای ساختمان |
|---|---|---|---|---|---|
| **۱۵ °C (طراحی تابستان)** | **21.3 kW** | **19.0 %** | 42.4 kW | 17.0 kW | **25.4 kW** |
| ۲۰ °C | 19.7 kW | 18.2 % | 42.7 kW | 10.7 kW | 32.0 kW |
| بدون کویل (۴۶ °C) | 13.2 kW | 14.3 % | 44.3 kW | 0 | 44.3 kW |

> **به‌روزرسانی ۲۰۲۶-۱۰-۲۳ (موتور as-built، `docs/08_design_point_update.md`):** این جدول با مدل cp ثابت است (اگزوز ۲۶۲–۲۹۰ °C). با نتیجهٔ E3/E4 اگزوز ۲۱۹ °C است: در ۱۵ °C برق خالص 21.0 kW (با ۱.۳ kW کمکی فرضی)، خروجی چیلر **29.9 kW**، سهم کویل 17.0 و **باقی‌مانده برای ساختمان 12.9 kW**؛ بدون کویل 12.8 kW برق و 32.6 kW سرما. اعداد جاری: `docs/06_master_design.md` §۲ و `docs/hvac/07_power_modes.md`.

**بار سرمایشی سالن ۱۰×۱۰×۲.۵ m:**
- فرض‌ها: ۱۰ نفر، ۳ kW تجهیزات، ۸ m² پنجره، هوای تازه ۱۰ L/s برای هر نفر.
- سقف عایق‌دار: **۱۷.۸ kW (۵.۱ تن)**.
- سقف بدون عایق: **۲۳.۷ kW (۶.۷ تن)**.
- آب سرد ۳–۴ m³/h، لولهٔ DN40 با عایق.
- ۴ فن‌کویل ~۶ kW (~۲۰ هزار BTU).

**بودجهٔ آب سرد در پیک:**

| مصرف‌کننده | سهم |
|---|---|
| کویل ورودی موتور | ۱۷ kW |
| سالن | ۱۸–۲۴ kW |
| اتاق برق و باتری | ~۲ kW |
| **جمع** | **۳۷–۴۳ kW** |

این جمع با ~۴۲ kW چیلر می‌خواند. اولویت را کنترلر تعیین می‌کند: برق یا آسایش سالن.

**الزامات نصب روی بام:**

| موضوع | الزام |
|---|---|
| سازه | وزن تقریبی در حال کار: پکیج موتور، recuperator و مبدل ~۰.۶–۰.۸ t، چیلرها ~۱–۱.۵ t، برج خنک‌کن ~۰.۳–۰.۶ t، **جمع ~۲.۵–۳.۵ t**. روی شاسی فولادی که بار را روی تیرها و ستون‌ها پخش کند. **تأیید مهندس سازه الزامی است.** لرزه‌گیر فنری و دسترسی جرثقیل. |
| ورود هوا (طوفان گرد و خاک) | لوور ضدباران → پیش‌فیلتر G4 (یا جداکنندهٔ اینرسی) → فیلتر کیسه‌ای F7–F9 → کویل آب سرد → قطره‌گیر. سنسور اختلاف فشار فیلتر در ECU. |
| شرجی و نمک ساحلی | پیچ و اتصالات استیل 316، رنگ اپوکسی یا پودری، کانکتورهای آب‌بند، **پوشش conformal روی همهٔ PCBها**. جعبه IP55. |
| آفتاب و گرما | سایه‌بان روی پکیج و فن تهویهٔ فیلتردار جعبه. **اینورتر، باتری، ECU و HMI روی بام نمی‌روند**؛ در اتاق برق داخل ساختمان با خنک‌کاری از آب سرد خودمان. مانیتور دوم روی بام برای سرویس. |
| دودکش | ≥ ۲ m بالاتر از بام، **دور از ورودی هوا و از برج خنک‌کن** تا اگزوز داغ دوباره به موتور نرود. |
| گاز | رایزر فولادی روی دیوار با شیر قطع در پایین و بالا، طبق ضوابط شرکت گاز. |
| حفاظت | صاعقه‌گیر و ارت، راه دسترسی سرویس، و آب‌بندی بام زیر شاسی. |
| آب | **TDS آب شهری ۴۰۰ ppm**: برای آب جبرانی برج مناسب است (بدون RO)، با سیکل تغلیظ ۳–۴، بلودان خودکار و دوز شیمیایی. مدارهای بسته یک بار با آب RO یا بدون یون پر می‌شوند. |
| چیلر | نوع outdoor یا با سرپناه. سرپناه باید سرویس‌پذیر باشد. |
