# مطالعهٔ بزرگ‌سازی به ۲۱۰ kW برق + تبدیل گرما به برق (ORC) + گرمای خانوار

تاریخ: ۲۰۲۶-۱۰-۲۱ · محاسبه: `sim/scaleup_210kw_study.py` (همان مدل سیکل پروژه)
سایت: برازجان، هوای ورودی ۱۵ °C (خنک‌شده)، ۵۰ m · گاز شهری LHV ≈ ۳۴.۵ MJ/m³ · خروجی‌ها خالص (تلفات ژنراتور، اینورتر و مصرف داخلی ~۳ ٪ کم شده)

## ۱. جدول اصلی (۲۱۰ kW برق خالص در کار دائم)

| حالت | دبی هوا | برق توربین | برق ORC | مصرف گاز | η برق | گرمای مفید | η کل | قطر کمپرسور / دور |
|---|---|---|---|---|---|---|---|---|
| **A** فناوری GR180 بزرگ‌شده (۸۰۰ °C، PR 3.1، FPT) | 3.56 kg/s | 210 | — | **105 m³/h** | **20.8 %** | — | 21 % | Ø222 mm / 39k |
| **B** کلاس ۲۰۰ kW (مثل Capstone C200: تک‌محوره، ۹۵۰ °C، PR 4.3) | 1.54 | 210 | — | **66 m³/h** | **33.1 %** | — | 33 % | Ø146 / 65k |
| B با TIT ۹۰۰ °C (عمر بیشتر) | 1.70 | 210 | — | 70 | 31.5 % | — | 31.5 % | — |
| **C** B + **ORC** (تبدیل گرما به برق، حداکثر برق) | 1.30 | 177 | **33** | **56 m³/h** | **39.2 %** | — | 39 % | Ø134 / 71k |
| **D** B + ORC در حالت CHP (گرمای ۶۰–۶۵ °C به خانوار) | 1.37 | 187 | 23 | 59 | 37.2 % | **253 kW** | **82 %** | — |
| **E** B + همهٔ گرما به خانوار (آب گرم ۸۰/۶۰ °C)، بدون ORC | 1.54 | 210 | — | 66 | 33.1 % | **340 kW** | **87 %** | — |
| **F** B بدون recuperator + ORC | 0.82 | 124 | 86 | 78 | 28.2 % | — | 28 % | — |
| **M** ۱۱ دستگاه GR180-CCHP موازی (ماژولار) | 4.35 | 213 | — | 129 | 18.1 % | 733 | 80 % | Ø74 / 115k |

## ۲. توربین چقدر بزرگ می‌شود؟ (حالت B، پیشنهادی برای ۲۱۰ kW)

| مقدار | GR180-CCHP امروز (~۲۱ kW) | ۲۱۰ kW (کلاس B) |
|---|---|---|
| دبی هوا | 0.395 kg/s | ~1.5–1.7 kg/s (**۴ برابر**) |
| قطر کمپرسور | Ø74 mm | **~Ø146 mm** (۲ برابر) |
| دور | 115k rpm | ~60–65k rpm |
| نسبت فشار | 3.1 | 4.3 |
| TIT | 800 °C | 900–950 °C (پرهٔ **MAR-M247 / IN738 + پوشش حرارتی** برای عمر ۲۴/۷) |
| recuperator | 159 kW | **~630 kW** (~۰.۵–۰.۸ t) |
| ژنراتور | 30 kW / 60k rpm | 210–250 kW / ~60k rpm + الکترونیک قدرت ۲۵۰ kVA |
| دمای اگزوز | 262 °C | ~300 °C |
| پکیج کامل | ~0.45 t | **~۳ × ۱.۵ × ۲.۳ m، ۲.۵–۳ t** |
| فشار گاز | 3.5 bar کافی | ~۵ bar abs لازم → **بوستر کوچک (~0.4 kW)** |
| مصرف گاز | 11.7 m³/h | **66–70 m³/h** (~۱۶۰۰ m³ در روز) |

**نتیجه:** بزرگ‌کردن همین فناوری GR180 (حالت A) فقط ~۲۱ % راندمان می‌دهد و ۱۰۵ m³/h گاز می‌سوزاند. برای ۲۱۰ kW باید از اول یک ماشین کلاس ۲۰۰ kW طراحی شود (حالت B):
- کمپرسور و توربین شعاعی بزرگ‌تر با راندمان بالاتر
- تک‌محوره با ژنراتور پرسرعت
- TIT بالاتر با آلیاژ بهتر

این کلاس به **~۳۳ %** می‌رسد، هم‌تراز Capstone C200.

## ۳. تبدیل گرما به برق بیشتر (ORC)
- اگزوز بعد از recuperator ~۳۰۰ °C است. یک **ORC** (چرخهٔ رانکین آلی، ~۳۰–۳۵ kW) از آن **~۱۲ %** برق می‌گیرد.
  - **راندمان برق از ۳۳ % به ~۳۹ % می‌رسد** (حالت C).
  - برای همان ۲۱۰ kW، گاز از ۶۶ به **۵۶ m³/h** کم می‌شود (−۱۵ %).
- **بدون recuperator** و فقط با ORC (حالت F) بدتر است (۲۸ %). recuperator + ORC بهترین ترکیب است.
- هزینه و پیچیدگی: ماژول ORC (تأمین‌کنندهٔ اروپایی یا چینی، مثل Orcan، Rank، Zuccato)، کندانسور (می‌تواند برج خنک‌کن مشترک باشد) و سیال آلی.
  - در مقیاس ۲۱ kW امروز، ORC فقط ~۶ kW اضافه می‌کند و اقتصادی نیست.
  - در ۲۱۰ kW معقول است.

## ۴. گرما برای خانوار — چند خانوار؟
فرض برای هر خانوار (۴ نفر، ~۱۰۰ m²، برازجان):
- آب گرم مصرفی: ۶.۵ kWh در روز
- گرمایش زمستان: ~۲۰ kWh در روز
- سرمایش تابستان: پیک ۸ kW

| حالت | گرمای مفید | آب گرم مصرفی (تعداد خانوار) | گرمایش زمستان | سرمایش تابستان (چیلر جذبی) | η کل |
|---|---|---|---|---|---|
| **E** (۲۱۰ kW، بدون ORC) | 340 kW در ۸۰ °C | **~۱۲۵۰** | **~۴۰۰** | ~۲۴۰ kW سرما → **~۳۰ واحد** | **87 %** |
| **D** (ORC در حالت CHP) | 253 kW در ۶۰–۶۵ °C | ~۹۳۰ | ~۳۰۰ | **ممکن نیست** (چیلر جذبی ≥ ~۸۵ °C می‌خواهد) | 82 % |
| GR180-CCHP امروز (۲۱ kW) | 67 kW | ~۲۵۰ | ~۸۰ | ~۴۷ kW → ~۶ واحد | ~80 % |

**توضیح‌ها:**
- اعداد آب گرم مصرفی، میانگین روزانه با **مخزن ذخیره** است. برای خانه‌های پراکنده **شبکهٔ لوله‌کشی گرمایی** لازم است (~۱۰–۱۵ % تلفات).
- برازجان زمستان ملایم و تابستان سنگین دارد. پس ارزش اصلی گرما در **سرمایش جذبی تابستان** است (حالت E) و ORC این ظرفیت را کم می‌کند.
  - **اگر هدف برق بیشتر است → C.**
  - **اگر هدف برق + سرمایش/گرمایش خانوار است → E** (راندمان کل ۸۷ %).
- راه ماژولار (M، چند GR180 موازی) افزونگی دارد، ولی ۱۸ % راندمان و ۱۲۹ m³/h گاز. برای ۲۱۰ kW به‌صرفه نیست.

## ۵. برق دائم یک دستگاه مشخص (ماشین کلاس B، دبی هوا ۱.۵۴ kg/s)

دو حالت کار دائم:
- **ریت ۹۵۰ °C**
- **کار دائم با عمر بالا در ۹۰۰ °C** (توصیه برای ۲۴/۷)

| حالت کار | برق دائم خالص (TIT ۹۵۰) | برق دائم خالص (TIT ۹۰۰، عمر بالا) | سهم ORC | گاز | η برق | گرمای مفید | η کل |
|---|---|---|---|---|---|---|---|
| فقط توربین | **210 kW** | **191 kW** | — | 66 / 63 m³/h | 33.1 / 31.5 % | — | 33 / 31 % |
| توربین + ORC (حداکثر برق) | **249 kW** | **228 kW** | 39 / 37 kW | 66 / 63 | 39.2 / 37.7 % | — | 39 / 38 % |
| توربین + ORC در حالت CHP (گرما ۶۰–۶۵ °C) | **236 kW** | **216 kW** | 26 / 25 kW | 66 / 63 | 37.2 / 35.6 % | 284 / 272 kW | 82 / 81 % |
| توربین + همهٔ گرما به خانوار (۸۰/۶۰ °C) | **210 kW** | **191 kW** | — | 66 / 63 | 33.1 / 31.5 % | 340 / 327 kW | 87 / 85 % |

**مقایسه با دستگاه امروز (GR180-CCHP، کار دائم ۱۱۵k / ۸۰۰ °C، ورودی ۱۵ °C):**

| معیار | مقدار |
|---|---|
| برق ناخالص | **22.9 kW** |
| برق خالص با مصرف پمپ‌ها و برج (~۱.۳ kW) | **~19.4 kW** |
| برق خالص با مصرف واقعی تأسیسات تابستان (~۵.۹ kW) | **~16.6 kW** |
| گاز | 11.7 m³/h |
| گرما | 67 kW |

## ۶. مقایسهٔ کنار هم: فناوری خودمان (GR180 بزرگ‌شده) در برابر کلاس ۲۰۰ kW — کار دائم

| | **فناوری خودمان (A)** | **کلاس ۲۰۰ kW (B)** |
|---|---|---|
| ماشین | دبی هوا 3.56 kg/s، کمپرسور ~Ø222 mm، ~39k rpm | دبی هوا 1.54 kg/s، کمپرسور ~Ø146 mm، ~65k rpm |
| TIT در کار دائم | 800 °C | 900 °C |
| recuperator | ~1.4 MW (~1.5–2 t) | ~0.63 MW (~0.5–0.8 t) |

| حالت کار (دائم) | A: برق دائم | A: گاز | A: η برق | A: گرما / η کل | B: برق دائم | B: گاز | B: η برق | B: گرما / η کل |
|---|---|---|---|---|---|---|---|---|
| فقط توربین | **210 kW** | 105 m³/h | 20.8 % | — / 21 % | **191 kW** | 63 m³/h | 31.5 % | — / 31 % |
| + ORC حداکثر برق | **283 kW** (ORC 73) | 105 | 28.0 % | — / 28 % | **228 kW** (ORC 37) | 63 | 37.7 % | — / 38 % |
| + ORC در حالت CHP | **259 kW** (ORC 49) | 105 | 25.6 % | 530 kW / 78 % | **216 kW** (ORC 25) | 63 | 35.6 % | 272 kW / 81 % |
| + همهٔ گرما به خانوار | **210 kW** | 105 | 20.8 % | 647 kW / 85 % | **191 kW** | 63 | 31.5 % | 327 kW / 85 % |
| پیک کوتاه‌مدت (A: 850 °C / B: 950 °C) | 242 kW | 111 | 22.8 % | — | 210 kW | 66 | 33.1 % | — |

**نتیجه:**
- با فناوری خودمان برای همان ~۲۱۰ kW، **۶۷ % گاز بیشتر** مصرف می‌شود (۱۰۵ در برابر ۶۳ m³/h). ماشین هم ~۲.۳ برابر دبی و recuperator دو برابر بزرگ‌تر دارد.
- در عوض، فناوری خودمان گرمای بیشتری می‌دهد (۶۴۷ kW در برابر ۳۲۷). با ORC هم برق اضافهٔ بیشتری (۷۳ kW) می‌گیرد، ولی راندمان کل برق فقط به ۲۸ % می‌رسد.
- اگر **گرما ارزش بالایی دارد** (شبکهٔ گرمایش یا سرمایش خانوار)، فناوری خودمان با راندمان کل ۸۵ % قابل‌قبول است.
- اگر **برق و صرفه‌جویی گاز** مهم‌تر است، کلاس B (و B + ORC با ۳۸ %) خیلی بهتر است.
