# GR180-CCHP — به‌روزرسانی نقطهٔ طراحی با نتایج واقعی موتور (E3، E4): فهرست تغییرات

تاریخ: ۲۰۲۶-۱۰-۲۳ · دامنه: سیکل (docs/06 §۲)، تأسیسات (docs/hvac، sim/hvac)، برق و EMS (docs/electrical) · CAD موتور (`cad/engine/*`) دست نخورده است.

## ۱. چه چیزی عوض شد و چرا

1. **E4 (recuperator، `sim/engine/e4_recuperator_calc.py`):** با cp واقعی گاز، همان دماهای ۱۶۵ → ۵۶۶ / ۶۱۰ °C یعنی **۱۶۹ kW** (نه ۱۵۹)، و اگزوز **۲۱۹ °C** (نه ۲۶۲). ε خالص طراحی 0.905. مدل سیکل با cp ثابت (هوا 1005، گاز 1148 J/kgK) تعادل انرژی را در سمت سرد اگزوز ~۲۰ kW بیش‌برآورد می‌کرد.
2. **E3 (FPT/PMG، `docs/engine/E3_fpt_pmg.md`):** شفت **۲۴.۸۶ kW** (meanline E1 فشار P03 را 0.94 % کمتر می‌دهد؛ یاتاقان‌ها 0.54 kW)، PMG **η 97.5 %** در 30 kW (ترمینال 24.11 kW در نقطهٔ طراحی)، **J = 6.47×10⁻⁴ kg·m²**، E_LL 358 V، L_s 322 µH.

**پیاده‌سازی (یک منبع برای هر سه حوزه):**

- `sim/life_study.py`: گزینهٔ `asbuilt=True` (ثابت‌های `ASBUILT`، `E4_EPS_CLEAN`). ε با دبی تغییر می‌کند (E4 §۵). پیش‌فرض `asbuilt=False` است، پس اسکریپت‌های `sim/engine/*` همان مبنای قبلی را دارند (خروجی E4 بایت‌به‌بایت یکسان ماند).
- `sim/concept_study.py`: کلیدهای اختیاری `fpt_k`، `fpt_loss`، `eta_gen`، `real_cp`. خواص واقعی در `sim/gas_props.py` (همان چندجمله‌ای‌های Cengel که E4 استفاده می‌کند).
- `sim/cchp_study.py`، `sim/hvac/hvac_design.py`، `docs/electrical/calc/ems_study.py` روی موتور as-built هستند. `docs/electrical/calc/electrical_sizing.py` اعداد E3 را دارد.
- جدول نقطهٔ طراحی: `python3 sim/design_point.py` → `sim/design_point_out.txt`.
- **محافظه‌کاری عمدی:** توان FPT با بودجهٔ افت فشار سیکل (۲.۵ / ۳.۵ %) حساب شده، چون E3 روی همان فشار پشت match شده است. افت طراحی E4 کمتر است (۱.۵۵ / ۲.۵۷ %) و ~+۱.۳ kW برق ممکن می‌کند. این **حساب نشده** تا E3 دوباره match کند.

**اجرا به ترتیب:**

```bash
python3 sim/hvac/hvac_design.py
```

```bash
python3 sim/design_point.py
```

```bash
python3 docs/electrical/calc/ems_study.py
```

```bash
python3 docs/electrical/calc/electrical_sizing.py
```

## ۲. نقطهٔ طراحی مشترک (همهٔ حوزه‌ها همین را نقل می‌کنند)

115k rpm، TIT ۸۰۰ °C، ورودی ۱۵ °C، ۵۰ m:

| مقدار | قبلی | **as-built** |
|---|---|---|
| FPT شفت | 25.64 kW | **24.86 kW** |
| PMG ترمینال | 24.35 kW (η 0.95) | **24.11 kW** (η 0.970 در این نقطه، 0.975 در 30 kW) |
| برق خالص موتور، قبل از HVAC | 22.93 kW | **22.70 kW** |
| راندمان برق موتور | 20.5 % | **20.6 %** |
| سوخت | 2.236 g/s، 111.8 kW | **2.203 g/s، 110.1 kW** |
| گاز | 11.2 Nm³/h CH4، 11.7 m³/h شهری | **11.1 Nm³/h CH4، 11.5 m³/h شهری** (LHV 34.5 MJ/m³) |
| اگزوز به HX-1 | 261.7 °C | **218.7 °C** |
| گرمای HX-1 (گاز تا ۱۰۰ °C) / آب داغ | 69.4 / 65.9 kW | **48.9 / 46.4 kW** |
| راندمان کل (برق + CHP تا ۹۰ °C) | 79.9 % | **63.9 %** (هدف > ۵۵ %) |
| **برق خالص سایت، BALANCED** | 19.3 kW | **19.3 kW** |
| سرمایش سایت، BALANCED | 37.3 kW (سالن ۱۷.۸ کامل) | **29.4 kW (سالن ۹.۹، کسری ۷.۹)** |

## ۳. موتور و سیکل (`docs/06_master_design.md` §۲)

| مقدار | قبلی | جدید | منبع |
|---|---|---|---|
| ε recuperator (خالص) | 0.900 | 0.905 | E4 §۵ |
| خروجی سرد recuperator T2r | 565.5 °C | 569.0 °C | design_point |
| خروج FPT = ورود گرم recuperator | 610.0 °C | 611.3 °C | E3 (611 °C) |
| خروج گرم recuperator | 261.7 °C | 218.7 °C | E4 (218.6 °C تضمینی) |
| بار recuperator | 158.8 kW | 169.7 kW | E4 (169.1 kW) |
| cp میانگین اگزوز ۱۰۰–۲۲۰ °C | 1.080 kJ/kgK | 1.037 kJ/kgK | gas_props |
| FPT آیرو / یاتاقان / شفت | 26.03 / 0.39 / 25.64 kW | 25.41 / 0.54 / 24.86 kW | E3 |
| DC به اینورتر / AC | 23.99 / 23.38 kW | 23.75 / 23.15 kW | design_point |
| گرمای CHP تا ۹۰ °C (× ۰.۹) | 66.3 kW | 47.7 kW | design_point |
| بدون تغییر | دبی هوا 0.395 kg/s، PR 3.10، T2 165 °C، P3 2.87 bar، TIT 800 °C، کمکی موتور 0.45 kW | | |

## ۴. تأسیسات (docs/hvac، sim/hvac)

**تصمیم‌ها:** HX-1 (۸ × ۱۵ × ۰.۶ m) و برج ۶۰ تن **همان اندازهٔ قبلی ماندند** (گزینهٔ تقویت O3، حاشیه، CW سردتر، مدل سه‌بعدی بام بدون تغییر). جفت SC10 + SC5 ماند. FT-111 آلارم دبی کم از ۶ به ۴.۵ m³/h.

| مقدار | قبلی | جدید | سند |
|---|---|---|---|
| HX-1 دبی آب / سرعت / Δp آب | 8.8 m³/h / 0.80 m/s / 7.7 kPa | 6.2 m³/h / 0.56 m/s / 3.9 kPa | 02 §۱ |
| HX-1 گاز خروجی (تمیز) / kW تمیز | 95.6 °C / 71.2 kW | 92.5 °C / 52.0 kW | 02 §۱ |
| HX-1 LMTD / UA لازم | 66.9 K / 1152 W/K | 55.2 K / 984 W/K | 02 §۱ |
| افت مسیر HX / bypass | 150 (مدل 185) / 174 Pa | 178 / 206 Pa | 02 §۱، 07 §۱ |
| سرعت دودکش HX / bypass | 8.5 / 12.4 m/s | 8.4 / 11.4 m/s | 02 §۱ |
| آب داغ ورود چیلر / ΔT | 87.9 °C / 4.5 K | 86.5 °C / 3.2 K | 02 §۲ |
| گرمای ورودی چیلرها / ظرفیت جذب | 65.9 / 70.5 kW | 46.4 / 67.3 kW (محدود به گرما) | 02 §۲ |
| سرمایش چیلرها (CW ۳۲ °C) | 42.4 kW | 29.9 kW | 02 §۲ |
| سرمایش در WB ۲۸، فن کامل / سهم ساختمان | 48.1 / 29.5 kW | 35.3 / 16.6 kW | 02 §۲ |
| دفع به برج (چیلرها + HX-4) | 108.6 + 2.7 = 111.2 kW | 76.6 + 2.2 = 78.8 kW | 02 §۳ |
| برج: آب سرد در ۶۰ ٪ فن / approach | 31.8 °C / 3.3 K | 31.0 °C / 2.5 K | 02 §۳ |
| HX-4 | 2.7 kW، 0.8 m³/h | 2.2 kW، 0.64 m³/h | 02 §۳ |
| مدار گلیکول (PMG + B3 + روغن + تابلو) | 2.65 kW (PMG 1.28) | 2.21 kW (PMG 0.84، E3) | 07 §۷ |
| گلیکول DC-1 با پد / خشک | 38.5 / 52 °C | 37.5 / 51 °C | 07 §۷ |
| OC-1 اگر یاتاقان FPT/PMG بپیوندد | 1.6 kW | 1.9 kW (E3: 0.67 kW روغن) | 07 §۷ |
| تبخیر برج | 165–421 L/h | 117–385 L/h | 02 §۳ |
| آب جبرانی MAX-COOLING / BALANCED / MAX-POWER | 370 / 286 / 235 L/h | 360 / 229 / 215 L/h | 07 §۱ |
| آب شهری، سختی‌گیر تنها ۲۰۰۰ µS/cm / RO-blend ۶ سیکل | 307 / 324 L/h | 246 / 259 L/h | 00 |
| ET-1 حجم سیستم | 354 L | 345 L (منبع همان 35 L) | 02 §۵ |
| P-1 | 0.20 kW (rev A 0.23) | 0.13 kW (0.15) | 02 §۴ |
| مصرف HVAC زمستان / انرژی سالانه | 1.02 kW / 24 MWh | 0.95 kW / 22 MWh | 06 |
| سرمای ساختمان BALANCED / برق اسپلیت حذف‌شده | 20.3 / 7.8 kW | 12.4 / 4.8 kW | 06 |
| گرمای مازاد BALANCED (به DHW) | 7.7 kW | 0 | 07 §۱ |

**حالت‌ها در ساعت طراحی** (`07_power_modes.md` §۱):

| حالت | T1 °C | مصرف HVAC kW | برق خالص kW | سالن kW (کسری) |
|---|---|---|---|---|
| MAX-COOLING | 15 → **17.2** | 4.98 → 4.87 | 17.6 → **16.7** | 17.8 → 17.8 (0) |
| BALANCED | 15 | 3.28 → 3.03 | 19.3 → **19.3** | 17.8 → **9.9 (7.9)** |
| MAX-POWER | 15 | 2.24 → 2.12 | 20.3 → **20.2** | 10.6 → 7.5 (10.3) |
| MAX-POWER، T1 ۱۲ °C | 12 | 2.24 → 2.12 | 21.3 → **21.2** | 7.2 → 4.1 (13.7) |
| MAX-POWER-HALL-OFF | 15 | 2.07 → 2.00 | 20.5 → **20.4** | 0 |
| NO-COOLING | 46 | 1.46 → 1.45 | 13.0 → **12.7** | 0 |
| rev A BALANCED | 15 | 5.47 → 5.25 | 17.1 → 17.1 | 17.8 → 10.4 |

**بار جزئی جزیره‌ای v1 (100k / 750 °C، جفت):** آب داغ 46.8 → 28.1 kW، سرما 30.8 → 18.6 kW، سالن 13.9 → 1.7 kW، برق 10.3 → 10.2 kW. SC10 تنها، BALANCED در طراحی: سرما 30.1 → 27.0 kW، برق 20.0 → 20.0 kW.

**پاسخ پرسش «آیا SC10 + SC5 بار سالن را می‌دهد؟»** (`07` §۰، `hvac_design.py` [14b]): **در BALANCED نه** (۹.۹ از ۱۷.۸ kW). محدودیت گرما است، نه چیلر. گزینه‌ها با NET\* = برق خالص وقتی کل سالن خنک می‌شود:

| # | گزینه | NET\* kW | سوخت kW |
|---|---|---|---|
| O0 | BALANCED + اسپلیت‌ها | 16.3 | 110.1 |
| **O1** | **MAX-COOLING (سالن اول، بدون هزینه) — توصیه برای سالن پر** | **16.7** | 108.4 |
| O2 / O2b | HX-1 بزرگ‌تر (نگه داشته) / + آب داغ ۸۵/۷۸ °C | 16.6 / 16.9 | 110.1 |
| **O3** | **تقویت با سوخت (bypass سمت سرد recuperator) — اگر سالن در T1 ۱۵ °C هم کامل لازم است** | **19.1** | 126.4 |
| O4 | سرمایش برقی برای کسری | 16.3 | 110.1 |
| O5 | BALANCED + فن کامل برج | 16.5 | 110.1 |

## ۵. برق و EMS (docs/electrical)

**`calc/electrical_sizing.py`:**

| مقدار | قبلی | جدید | سند |
|---|---|---|---|
| P_shaft / η_PMG | 25.6 kW / 0.95 | 24.86 kW / 0.975 (30 kW)؛ ترمینال 24.11 kW | 00، 01 |
| DC به درگاه PV / جریان | 24.0 kW / 33.3 A | 23.7 kW / 33.0 A (۱ MPPT) | 00 |
| E_LL / L_s | 360 V / 100 µH (فرض) | 358 V / 322 µH (E3) | 00، 01 |
| جریان فاز در 30 kW DC | 49.8 A | 50.1 A | calc §۱ |
| مدولاسیون SVPWM در 60k / 65k / 71.5k | 0.72 / 0.77 / 0.85 | 0.78 / 0.85 / 0.93 | calc §۱ |
| J روتور / انرژی در 60k | 8.0×10⁻⁴ / 15.8 kJ | 6.47×10⁻⁴ / 12.8 kJ | 01 §۵ |
| زمان تا ۱۰۵ / ۱۱۰ / ۱۲۰ ٪، توان v1 | 63 / 130 / 271 ms (25.6 kW) | 53 / 108 / 226 ms (24.86 kW) | 01 §۵ |
| همان، 30 kW | 54 / 111 / 232 ms | 44 / 89 / 187 ms | 01 §۵ |
| حد runaway τ = 1 / 3 / 10 s | 162 / 242 / 415 ٪ | 172 / 262 / 452 ٪ | calc §۲ |
| انرژی ترمز: load rejection / ESD | 146 / 256 kJ | 145 / 249 kJ (R_BR1 18 Ω و ≥ 400 kJ بدون تغییر) | calc §۳ |
| **ترمز مستقل B3b، R_BR2** | **8 Ω** (۲۹.۵ kW در 60k بدون اثر L_s) | **5 Ω**: با هم‌پوشانی کموتاسیون، 8 Ω فقط ۱۸.۹ kW در 60k می‌گیرد و در 71.3k (≈ trip) تعادل دارد؛ 5 Ω: ۲۴.۳ kW، ۷۰ A، تعادل در 61.0k | 01 §۴–۵ |
| قطعات B3b / کابل W010 | SKD 30/12، IKW40N120H3 / 2× 1×6 | پل ≥ 60 A، IGBT کلاس 75–100 A / 2× 1×10 mm² | 04، 05 |
| کمکی HVAC در محاسبات | 3.3 kW | 3.04 kW | calc §۵–۶ |
| بار باتری در backup + trip / خودمختاری | 11.6 kW / 1.6–2.1 h | 11.3 kW / 1.6–2.2 h | calc §۶ |

**`calc/ems_study.py` و `06_energy_management.md`:**

- جدول مدها (§۱) = جدول HVAC بالا، با ستون تازهٔ **NET\***.
- **قاعدهٔ تازهٔ AUTO «HEAT-LIMITED»** (§۶-۱): سالن پر + کسری سالن در BALANCED → MAX-COOLING.
- سود MAX-POWER: +1.0 / +2.0 / +3.1 → **+0.9 / +1.9 / +3.0 kW**. NO-COOLING: −6.3 → **−6.7 kW**.
- گام ۳ merit order: ~0.9 → ~0.7 kW.
- سربه‌سر کویل: +7.8 … +0.3 → **+8.0 … +0.4 kW** (۴۶ … ۱۸ °C).
- **v1 بار جزئی:**
  - توان 8.6–13.6 → **8.3–13.3 kW**.
  - TIT 645–747 → **647–749 °C**.
  - η 12.6–17.5 → **12.5–17.8 %**.
  - گرمای بازیافت 41–47 → **26–30 kW**.
  - سرمای سالن 8.7–12.3 → **1.8–3.9 kW**.
  - حد «زیر … kW» 13.7 → 13.4.
- **v2:** صادرات ~14 / ~11 kW بدون تغییر. MAX-POWER با سالن خالی +2.0 → +1.9 kW.

## ۶. سایر فایل‌ها

- `fusion/HANDOFF.md`: «ground-level open-field» → نصب روی بام بتنی ساختمان شرکت.
- `docs/03_system_spec.md` §۹ و `docs/07_scaleup_210kW.md`: یادداشت به‌روزرسانی. ستون‌های ۲۱۰ kW بازمحاسبه نشدند.
- `docs/bom/plant_bom.csv` (HX-1)، `docs/hvac/io_list.csv` و `sim/hvac/io_list.py` (FT-111).
- `docs/hvac/00, 01, 02, 05, 06, 07, 09`.
- `docs/electrical/00, 01, 03, 04, 05, 06`.

## ۷. کارهای باز ناشی از این به‌روزرسانی

1. **E3:** FPT را با فشار پشت طراحی E4 (۲.۵۷ % به‌جای ۳.۵ %) و افت سرد ۱.۵۵ % دوباره match کند. ~+۱.۳ kW ممکن است.
2. **session موتور (E2/E4):** گزینهٔ O3، یعنی bypass سمت سرد recuperator برای «تقویت سرمایش». ~۸–۱۰ ٪ هوا، ورود محفظه ~۵۳۵ °C، +۱۶ kW سوخت. پایداری شعلهٔ E2 و گرادیان‌های E4 بررسی شود.
3. **برق:** شبیه‌سازی مدار B3b (پل دیودی + L_s 322 µH + 5 Ω) و انتخاب قطعات ≥ 70 A. KiCad و BOM برق بعد از آن.
4. **سازندهٔ چیلر:** COP در آب داغ ۸۵ °C (O2b)، و کار پایدار با گرمای ~۴۶ kW روی جفت (هر دو در ~۷۰ ٪ بار).
5. اختیاری: `sim/scaleup_210kw_study.py` با cp واقعی.
