# GR180-CCHP — دیاگرام تک‌خطی قدرت (single-line)، حالت‌های کاری، حفاظت، زمین و صاعقه

تاریخ: ۲۰۲۶-۱۰-۲۱ · مبنا: `docs/03_system_spec.md` §۵، §۸، §۹ · محاسبات: [`calc/electrical_sizing.py`](calc/electrical_sizing.py) → [`calc/electrical_sizing_out.txt`](calc/electrical_sizing_out.txt)
سند اصلی: [`00_electrical_control_architecture.md`](00_electrical_control_architecture.md)

## ۱. تصمیم معماری: یکسوساز ما به کدام درگاه اینورتر وصل شود؟

در §۵ سند 03، «باس DC ۷۰۰–۸۰۰ V» و «باتری HV ۱۰–۱۵ kWh با BMS» کنار هم آمده‌اند. اینورترهای هیبرید تجاری **دو درگاه DC جدا** دارند:
- درگاه **PV/MPPT**: تا 1000 V، رنج MPPT حدود 150–850 V.
- درگاه **باتری**: 150/160–800 V، با پروتکل CAN اختصاصی BMS.

باتری‌های HV رایج ۱۰–۲۰ kWh در عمل **۲۰۰–۵۰۰ V** هستند، نه ۷۵۰ V.

| گزینه | توضیح | مزیت | عیب |
|---|---|---|---|
| **A (پیشنهادی)**: یکسوساز → **درگاه PV** با «شبیه‌سازی منحنی PV» (PV emulation)؛ باتری روی درگاه باتری خود اینورتر | باس DC ما 720–780 V می‌ماند (مطابق 03). اینورتر توربین را مثل یک آرایهٔ PV می‌بیند. | جفت اینورتر + باتری + BMS همان ترکیب تأییدشدهٔ سازنده است (گارانتی، پروتکل). **black start حتی با باتری HV خالی** ممکن است (§۳-ب). تغییری در منطق شارژ باتری لازم نیست. | جریان هر MPPT محدود است (36–40 A)، پس برای 30 kW دو ورودی MPPT موازی لازم است. تأخیر اتصال PV (۶۰–۳۰۰ s) و رفتار MPPT باید روی میز تست شود. نشتی مود مشترک (common-mode) SiC ممکن است RCMU اینورتر را تحریک کند، پس فیلتر CM لازم است. |
| B: یکسوساز موازی باتری روی درگاه باتری | توربین مثل شارژر باتری عمل می‌کند. | دینامیک ساده: باتری بافر سخت است. | ولتاژ DC = ولتاژ باتری (۲۰۰–۵۰۰ V)، خلاف 03. باید به CVL/CCL خود BMS دقیق احترام گذاشت. دست‌بردن در رابط BMS↔اینورتر خطر گارانتی دارد. اگر BMS کنتاکتور را باز کند، اینورتر بی‌باتری با منبع ما می‌ماند. |

**تصمیم v1: گزینهٔ A.** گزینهٔ B فقط وقتی جایگزین می‌شود که تست میز (§۸) نشان دهد MPPT اینورتر انتخابی با منبع ما پایدار نیست.

**PV emulation در B3.** B3 منحنی I–V شبیه PV می‌سازد:
- جریان ثابت `I_mp·S` تا زانوی `V_mp = 720 V`.
- افت خطی تا `V_oc = 780 V`.
- ضریب `S` خروجی حلقهٔ سرعت N2 است.
- MPPT اینورتر همیشه روی زانو می‌نشیند. توان استخراجی بدون دخالت MPPT و بلافاصله با `S` تنظیم می‌شود.
- اگر اینورتر curtail کند (باتری پر و بار کم)، ولتاژ به سمت `V_oc` می‌رود. B3 این را تشخیص می‌دهد و ECU سوخت را کم می‌کند (§۴ سند 03-control).

## ۲. دیاگرام تک‌خطی

```
═══════════════════════════════════ ROOF — skid (LPZ 0B)، پنل‌ها LPZ 1 ═══════════════════════════════════
 GR180 gas generator ──hot gas──> FPT ══shaft══ PMG ~30 kW، 2-pole، 1.0 kHz @60k، E_LL ≈ 360 V rms، آب‌خنک
                                                 │ 3~، کابل شیلددار متقارن ≤ 3 m — بدون فیوز (هر قطعی = از دست رفتن ترمز)
                     ┌───────────────────────────┼──────────────────────────────────────────────┐
                     │                           │                                              │
             [K-BR: کنتاکتور NC، باز نگه‌داشته     ┌┴──────────────── PEB (IP65، cold plate) ───────────────┐
              با B3-HEALTHY و SR1]                │ B3: یکسوساز فعال SiC (TMS320F28379D)                  │
                     │                           │  CM choke 3~ → 6× SiC 1200 V 21 mΩ → DC link 600 µF film │
             B3b: پل دیودی → chopper IGBT         │  ├─ chopper SiC ──> R_BR1 18 Ω (36 kW/10 s، 6 kW پیوسته) │
                  ──> R_BR2 8 Ω (ترمز مستقل PMG)  │  ├─ Riso + فیلتر CM خروجی + Y-cap                       │
                                                 │  └─ K-PRE (100 Ω) ‖ K-DC+ / K-DC− (≥ 1000 V DC، 50 A)    │
                                                 └┬───────────────────────────────────────────────────────┘
                                                  │ DC 720–780 V (PV-emulation)
                             [DCD-1: ایزولاتور DC دو پل 1000 V/50 A، قفل‌شو، IP66] ── [SPD-DC1 Type 1+2، Ucpv 1000 V]
                                                  │
 RP-2 (AC فرعی بام) <── W006 5G6 ──┐               │ W001: 2× 1×16 mm² H1Z2Z2-K + PE 16، ~30 m، داکت فولادی ارت‌شده
   پمپ‌های HW/CHW/CW، فن برج،      │               │
   چیلرها، سوکت، هیترها            │  RP-1 (کنترل بام): B2، B4، SR1، DC-DC 48→24 V <── W007 2×1×25 mm² (48 V)
═════════════════════════════ ورود به ساختمان: SPD روی همهٔ خطوط قدرت و داده ═════════════════════════════
 INDOOR — اتاق برق (ER)                           │
                                     [DCJ-1: SPD-DC2 Type 2 + fuse gPV 1000 V 2×(2P 40 A) + ایزولاتور]
                                        │ MPPT1           │ MPPT2 (موازی؛ برای 30 kW)
                                    ┌───┴─────────────────┴───────────────┐
                                    │ HYBRID INVERTER 30 kW، 3~ 400/230 V │── BAT ── [HV box: فیوز/بریکر/پیش‌شارژ]
                                    │ (خریدنی؛ off-grid الان، grid بعداً)  │           HV LFP ≥ 20 kWh + BMS ──CAN──> اینورتر
                                    │ GRID: v1 وصل نیست؛ v2: کنتور دوطرفه │           (کپی CAN/Modbus → B1)
                                    └───┬─────────────────────────────────┘
                                        │ LOAD/BACKUP، W004 5G16
                       MDB-P: MCCB 63 A 4P + SPD Type 2 + پیوند N-PE جزیره (فقط در حالت off-grid) + کنتور JT-901
                          ├─ Q1 50 A 4P ── W005 5G10، ~6 m ──> COS (I-0-II، 4 پل، اینترلاک مکانیکی) ──> تابلوی شرکت (سالن)
                          │                                     ▲ موقعیت II: شبکهٔ شهری (bypass نگهداری، هرگز موازی)
                          │                                     تابلوی شرکت: VFD 4 kW → پمپ 3 kW (×n)، کولرها (soft starter)،
                          │                                     کنتاکتورهای load shedding K-LS1..4 (فرمان از B1)
                          ├─ Q2 32 A 4P ── AUX-DB (کنتور JT-902)
                          │                 ├─ W006 → RP-2 بام (MPCB هر موتور، RCD سوکت‌ها)
                          │                 ├─ 2× شارژر 48 V (N+1) ──> باس اضطراری 48 V ── LFP 48 V 100 Ah (BMS)
                          │                 │        ├─ DC-DC 48→24 V: B1 ECU + SMCU، B5 HMI، سوییچ شبکه، روتر 4G
                          │                 │        └─ W007 → RP-1 بام: B4 (استارتر، پمپ روغن، پمپ خنک‌کن، فن‌ها)، B3 logic،
                          │                 │                       DC-DC 48→24: B2، شیرهای گاز، جرقه، سنسورها
                          │                 ├─ فن‌کویل اتاق برق/باتری، روشنایی، سوکت (RCD 30 mA)
                          │                 ├─ فن‌کویل‌های سالن (HVAC)
                          │                 └─ EH-850: گرمکن 6 kW منبع آب گرم (dump مفید، SSR)
                          └─ Q3 رزرو: صادرات به شبکه / اینورتر دوم موازی
```

**نکات کلیدی دیاگرام**

- **بدون فیوز بین PMG و B3.** بار ژنراتور تنها ترمز FPT است. هر قطع مدار یعنی از دست رفتن ترمز و runaway (§۵). کابل‌ها برای جریان اتصال‌کوتاه دائم PMG (`E/ωL`) سایز می‌شوند.
- **K-BR (NC) + B3b** لایهٔ ترمز مستقل است. اگر B3 از کار بیفتد (کنترلر، درایور یا تغذیه)، رلهٔ B3-HEALTHY یا SR1 می‌افتد، K-BR با فنر بسته می‌شود و پل دیودی و چاپر خودکار B3b، PMG را روی R_BR2 بار می‌کنند. زمان بسته‌شدن ~۲۰–۳۰ ms است و در این فاصله FPT ~۲–۳ ٪ تند می‌شود.
- **COS چهارپل است** (N هم قطع می‌شود). در جزیره، پیوند N-PE در MDB-P است و در حالت شبکه، پیوند شبکهٔ شهری. دو پیوند N-PE موازی نباید وجود داشته باشد.
- **باس اضطراری 48 V** مستقل از باتری HV و اینورتر است:
  - ECU، ایمنی، شیرهای گاز، پمپ روغن (post-lube) و تهویهٔ جعبه را حداقل ۶ ساعت روشن نگه می‌دارد.
  - استارتر هسته را هم می‌چرخاند.
  - این امکان black start سطح ۲ را می‌دهد (§۳-ب).

## ۳. حالت‌های کاری

### ۳-الف. Black start سطح ۱: بدون شبکه، باتری HV سالم (حالت عادی)

| # | گام | جزئیات |
|---|---|---|
| 1 | باس 48 V همیشه روشن است | B1، B5، SR1 و B2/B4 فعال‌اند. اگر باتری 48 V هم خالی باشد، با شارژر از هر منبع AC (حتی ژنراتور سیار) شارژ می‌شود. |
| 2 | B1 باتری HV را بیدار می‌کند | رلهٔ `BMS-WAKE`؛ BMS پیش‌شارژ و کنتاکتور داخلی را می‌بندد. |
| 3 | B1 اینورتر را روشن می‌کند | `INV-DO`، حالت battery cold-start؛ اینورتر جزیرهٔ 400/230 V را می‌سازد. |
| 4 | قطع بار شرکت | K-LS1..4 باز می‌مانند تا ذخیرهٔ باتری صرف استارت شود؛ بارهای حیاتی گروه ۱ (در صورت تعریف) می‌مانند. |
| 5 | AUX-DB برق می‌گیرد | پمپ‌های آب، فن برج و کویل ورودی طبق توالی HVAC. |
| 6 | توالی استارت موتور | §۳ سند [03_control_philosophy](03_control_philosophy.md)؛ استارتر و روغن از 48 V. |
| 7 | B3 باس DC را بالا می‌برد | ابتدا FPT روی R_BR1 بار می‌شود (اینورتر تا `PV start delay` توان PV نمی‌گیرد). بعد K-PRE → K-DC و تحویل به MPPT. |
| 8 | load following | K-LS1..4 پله‌ای (≥ ۱۰ s فاصله) وصل می‌شوند. |

### ۳-ب. Black start سطح ۲: باتری HV خالی یا BMS خاموش

- **چرا ممکن است:** همهٔ تجهیزات حیاتی استارت (استارتر، پمپ روغن، شیرها، جرقه، تهویه) روی 48 V هستند و توربین از درگاه PV وارد می‌شود.
- **توالی:**
  1. توربین با 48 V استارت می‌شود.
  2. B3 بار FPT را روی R_BR1 نگه می‌دارد.
  3. باس DC بالا می‌رود و اینورتر از درگاه PV روشن می‌شود.
  4. اینورتر باتری را بیدار و شارژ می‌کند (قابلیت battery activation/wake-from-PV، **معیار انتخاب اینورتر و باتری؛ باید روی میز تست شود**).
  5. بعد از رسیدن به SOC ≥ ۳۰ ٪، بار وصل می‌شود.
- **پیشگیری:** ECU نمی‌گذارد SOC زیر ۱۰ ٪ برود. در ۱۵ ٪ بار حذف می‌شود و در ۱۰ ٪ خروجی اینورتر خاموش می‌شود تا BMS ذخیرهٔ بیدارشدن داشته باشد.

### ۳-ج. کار عادی جزیره‌ای (v1، ۲۴/۷)

- اینورتر شبکه را می‌سازد (V/f)، باتری عدم‌تعادل لحظه‌ای را می‌گیرد و توربین بار متوسط + اصلاح SOC را دنبال می‌کند.
- توان v1 در درگاه PV: **24.0 kW DC** (شفت 25.6 kW × PMG 0.95 × یکسوساز 0.985). در 720 V: **33.3 A**، پس یک ورودی MPPT (36–40 A) کافی است.
- برای 30 kW آینده: **41.7 A**، پس دو MPPT موازی. DCJ-1 از ابتدا دو خروجی فیوزدار دارد.

### ۳-د. پس‌زدن بار (load rejection) و trip توربین

| رویداد | پاسخ سخت‌افزاری (< 20 ms) | پاسخ ECU |
|---|---|---|
| اینورتر trip می‌کند یا PV را قطع می‌کند | V_dc بالا می‌رود → چاپر B3 در 800 V روشن و در 830 V کامل می‌شود. N2 با گشتاور B3 نگه داشته می‌شود. | سوخت به idle با شیب حداکثر. اگر اینورتر تا ۳۰ s برنگشت → خاموشی کنترل‌شده با بار روی R_BR1. |
| B3 خراب می‌شود | B3-HEALTHY می‌افتد → K-BR بسته → B3b ترمز. SR1 → ESD. | ثبت رویداد؛ خاموشی. |
| توربین trip می‌کند (هر علت) | باتری کل بار را می‌گیرد (اینورتر grid-forming است و قطعی ندارد). | load shedding در ≤ ۱۰ s تا ≤ ۱۰ kW؛ تلاش برای استارت مجدد طبق سیاست §۴ سند 03-control. |

### ۳-ه. اتصال به شبکه (v2، بعد از مجوز شرکت توزیع)

- درگاه GRID اینورتر از طریق **کنتور دوطرفهٔ شرکت برق** + Q3 وصل می‌شود. اگر ضوابط اتصال تولید پراکندهٔ توانیر بخواهد، یک **رلهٔ حفاظت رابط** (interface protection: 27/59/81، ROCOF، vector shift) هم اضافه می‌شود.
- **anti-islanding** با گواهی اینورتر (IEC 62116 / EN 50549-1) انجام می‌شود.
- در حالت شبکه، توربین در توان بهینه کار می‌کند و مازاد صادر می‌شود (حد صادرات از تنظیمات اینورتر + CT/کنتور).
- قطع شبکه = سوییچ اینورتر به backup در < 20 ms. توربین ادامه می‌دهد (همان حالت ۳-ج).
- **زمین:** وقتی شبکه وصل است، پیوند N-PE جزیره باید باز شود. اگر اینورتر رلهٔ N-PE داخلی ندارد، کنتاکتور `K-NPE` در MDB-P با سیگنال وضعیت جزیرهٔ اینورتر کنترل می‌شود.
- COS دیگر لازم نیست ولی به‌عنوان bypass نگهداری باقی می‌ماند.

## ۴. تجهیزات حفاظتی

| تجهیز | محل | مشخصه | هدف |
|---|---|---|---|
| desat + OCP سخت‌افزاری B3 | PEB | UCC21750 DESAT ~ 2 µs؛ مقایسه‌گر جریان فاز 120 A پیک | حفاظت SiC |
| OVP سخت‌افزاری باس DC | PEB | مقایسه‌گر مستقل از C2000: چاپر کامل در 830 V، trip در 900 V | اضافه‌ولتاژ (حداکثر PV اینورتر 1000 V) |
| چاپر + R_BR1 | PEB + جعبهٔ مقاومت روی بام | 18 Ω (2×36 Ω)، 36 kW/10 s، ≥ 400 kJ، 6 kW پیوسته، کلید حرارتی NC 200 °C | load rejection، نگه‌داشتن FPT قبل از پذیرش PV |
| K-BR (NC) + B3b + R_BR2 | PEB | پل دیودی 1200 V، IGBT 1200 V/40 A، R_BR2 8 Ω (≈ 30 kW در 60k، 42 kW در 71.5k) | ترمز مستقل PMG |
| K-PRE + R_PRE | PEB | 2× 50 Ω 50 W سیمی (پالس ≥ 300 J)؛ τ = 60 ms، بستن K-DC وقتی ΔV < 20 V | پیش‌شارژ ورودی PV اینورتر |
| K-DC+ / K-DC− | PEB | ≥ 1000 V DC، 50 A، دوطرفه، کنتاکت کمکی | جداسازی B3 از اینورتر |
| پایش عایقی (Riso) | B3 | روش مقاومت سوییچ‌شده: قبل از هر وصل و هر 10 s | باس DC شناور (IT)؛ هم‌خوان با تست Riso اینورتر |
| DCD-1 | بام، کنار PEB | ایزولاتور DC بارشکن DC-PV2، 1000 V، 50 A، دوپل، قفل‌شو | جداسازی برای سرویس |
| SPD-DC1 / SPD-DC2 | بام / ER | Type 1+2 (Iimp ≥ 6.25 kA/pole) / Type 2، Ucpv ≥ 1000 V | صاعقه و ضربه |
| فیوز gPV در DCJ-1 | ER | 2× (2P، 40 A، 1000 V DC، 10×38 یا 14×51) | جریان برگشتی بین دو MPPT، حفاظت کابل |
| MCCB خروجی اینورتر | MDB-P | 63 A 4P (طبق دفترچهٔ اینورتر) | حفاظت کابل W004 |
| Q1 فیدر شرکت | MDB-P | 50 A 4P، منحنی C | کابل 5G10 |
| COS | تابلوی شرکت | 63 A، I-0-II، 4 پل، باز-قبل-از-وصل | جداسازی جزیره از شبکه |
| RCD | AUX-DB، RP-2، تابلوی شرکت | 30 mA نوع A برای سوکت‌ها؛ **نوع B، 300 mA** برای مدارهای VFD (فقط حفاظت آتش) | ایمنی اشخاص؛ VFD نشتی DC دارد |
| MPCB | RP-2، تابلوی شرکت | برای هر موتور AC | اضافه‌بار موتور |
| حفاظت 48 V | ER و RP-1 | فیوز باتری 125 A نزدیک ترمینال، MCB DC دوپل برای هر انشعاب، دیود/ideal-diode ORing شارژرها | اتصال‌کوتاه DC |
| SPD AC | MDB-P (Type 2)، RP-2 (Type 1+2)، تابلوی شرکت (Type 2) | Up ≤ 1.5 kV | ضربه |
| SPD داده | دو سر هر کابل داده بام↔ER | برای CAN/RS-422/زنجیرهٔ ایمنی (نوع مناسب مدار ایمنی) | صاعقهٔ القایی |

## ۵. ترمز FPT و خطر runaway — یافتهٔ مهم

نتیجهٔ `calc/electrical_sizing.py` §۲. فرض: J (FPT + PMG + شفت) = 8×10⁻⁴ kg·m²، تا وقتی CAD برسد.

| توان FPT | زمان رسیدن به ۱۰۵ ٪ | ۱۱۰ ٪ | ۱۲۰ ٪ |
|---|---|---|---|
| 25.6 kW (v1) | 63 ms | 130 ms | 271 ms |
| 30 kW | 54 ms | 111 ms | 232 ms |

بعد از قطع سوخت هم **recuperator داغ** به چرخهٔ هسته گرما می‌دهد و FPT تا چند ثانیه توان می‌گیرد. حد بالای انرژی:
- ۲۶ kJ (τ = 1 s)
- ۷۷ kJ (τ = 3 s)
- ۲۵۶ kJ (τ = 10 s)

بدون ترمز برقی این انرژی FPT را **بسیار بالاتر از ۱۲۰ ٪** می‌برد (حتی با منظورکردن افت گشتاور توربین و windage).

**نتیجه‌ها (الزام طراحی):**
1. ترمز باید **سخت‌افزاری و محلی** باشد (پاسخ < 20 ms)، نه از ECU یا CAN.
2. ترمز باید **دو لایهٔ مستقل** داشته باشد:
   - چاپر B3 با مقایسه‌گر سخت‌افزاری
   - B3b با پل دیودی جدا و کنتاکتور NC
3. انرژی مقاومت‌ها برای **ESD از بار کامل با soak گرمایی recuperator** (≥ ۲۵۶ kJ با τ = ۱۰ s) سایز شده است: **≥ ۴۰۰ kJ**.
4. **برای تیم مکانیک:**
   - دیسک FPT برای ≥ ۱۲۰ ٪ دور حداکثر حاکم (78k) spin-test و containment طراحی شود.
   - **شیر bypass/dump سریع گاز قبل از FPT** به‌عنوان لایهٔ سوم بررسی شود.
   - J واقعی FPT + PMG از CAD استخراج و این محاسبه تکرار شود.
5. PMG در هیچ دوری نباید بدون کنترل به باس DC جریان بدهد: پیک EMF یکسوشده در 71.5k = 607 V < 720 V. این خوب است (هیچ شارژ ناخواسته‌ای نیست)، ولی یعنی **ترمز «خودبه‌خود» دیودی هم وجود ندارد**. به همین دلیل B3b لازم است.

## ۶. پیشنهاد VFD در برابر ستاره-مثلث برای پمپ‌های ۳ kW

نتیجهٔ `calc/electrical_sizing.py` §۵. فرض‌ها: اینورتر 30 kW، 43.5 A در هر فاز، surge 1.5× برای 10 s؛ بار پایه 17.5 kW.

| روش راه‌اندازی | جریان راه‌اندازی | جریان فاز کل | نتیجه |
|---|---|---|---|
| DOL | 39.9 A | 65.3 A = 1.50× | **از surge بیشتر است** |
| ستاره | 13.3 A | 38.7 A | OK |
| گذار ستاره→مثلث (open transition، ۱–۲ سیکل) | ~36.8 A | 62.2 A = 1.43× | لب مرز؛ افت ولتاژ لحظه‌ای روی کل جزیره |
| **VFD** | ≤ 6.8 A | 32.1 A = 0.74× | **OK، بدون ضربه** |

**پیشنهاد: VFD برای همهٔ پمپ‌های ۳ kW.** دلایل:
1. بدون جریان هجومی و بدون پیک گذار ستاره-مثلث. ضربهٔ گشتاور و ولتاژ به اینورتر جزیره‌ای نمی‌رسد.
2. **صرفه‌جویی انرژی** (قانون تشابه: ۲۰ ٪ کاهش دبی ≈ ۴۹ ٪ کاهش توان) اگر دبی لازم متغیر باشد. توان صرفه‌جویی‌شده مستقیم سوخت کمتر است.
3. استارت و توقف نرم هیدرولیکی (بدون ضربهٔ قوچ).
4. Modbus برای پایش، load management و استارت پله‌ای از B1.

**جزئیات اجرا:**
- VFD یک سایز بزرگ‌تر (4 kW)، با **چوک DC یا راکتور ورودی 3–4 ٪** (THDi ~۳۵–۴۰ ٪)، فیلتر EMC C2 با امکان قطع (IT/TN)، کابل موتور شیلددار.
- **اتصال موتور: مثلث 400 V.** موتورهایی که ستاره-مثلث راه‌اندازی می‌شوند سیم‌پیچ 400 V مثلث دارند، پس کنتاکتورهای ستاره-مثلث حذف می‌شوند.
- RCD برای مدار VFD فقط **نوع B**.
- برندهای در دسترس ایران: LS (S100)، Delta (MS300/CP2000)، INVT (GD20/GD200A)، Danfoss (FC 51/FC 102)، ABB (ACS380/ACS580)، Siemens (G120C/V20). برای پمپ، سری‌های HVAC/pump (FC 102، ACS580، CP2000) تابع pump و sleep دارند.

**کولرهای اسپلیت/پکیج:**
- کمپرسور دور ثابت 24k BTU با LRA ~50 A روی یک فاز، فاز را به 75 A (1.73×) می‌رساند: **از surge بیشتر است**. دو کمپرسور هم‌زمان: 2.88×.
- **الزام:**
  - هر کولر دور ثابت یک **soft starter کمپرسور** بگیرد (کلاس EasyStart / SoftStartRV، ~65 ٪ کاهش LRA → 0.99×)، یا با مدل **اینورتری (DC inverter)** جایگزین شود.
  - B1 بعد از هر بازگشت برق، کولرها را با **تأخیر تصادفی ۱۰–۹۰ s** و حداکثر یک موتور در هر ۱۰ s وصل کند (کنتاکتورهای گروهی K-LS).
  - کولرها روی سه فاز پخش شوند (عدم‌تعادل ≤ ۳۰ ٪).

## ۷. سایز اینورتر و surge

- **کلاس 30 kW کافی است**، به شرط VFD برای پمپ‌ها، soft starter یا مدل اینورتری برای کولرها و استارت پله‌ای.
- بدون این‌ها، حتی اینورتر 50 kW (75 A در هر فاز) با دو کمپرسور هم‌زمان روی یک فاز (125 A) جواب نمی‌دهد. پس **راه‌حل حذف هجوم است، نه بزرگ‌کردن اینورتر**.
- معیارهای اینورتر در سند [04_component_selection](04_component_selection.md) §۷ آمده است، از جمله:
  - **۱۰۰ ٪ بار نامتعادل** در هر فاز
  - surge ≥ 1.5× برای ≥ 5 s
  - امکان موازی‌کردن دستگاه دوم
- **باتری با توان سایز می‌شود، نه انرژی:**
  - trip توربین در بار کامل یعنی باتری ۲۲.۵ kW را ≤ ۶۰ s تا load shedding و بعد ≤ ۱۰ kW را می‌گیرد.
  - با فرض 1C پیوسته و 1.5C برای 60 s، **≥ ۲۰ kWh اسمی** لازم است.
  - ۱۵ kWh فقط 23.1 kW پیک می‌دهد و حاشیه ندارد.
  - این بیشتر از ۱۰–۱۵ kWh سند 03 است (سؤال باز).

## ۸. تست‌های میز قبل از موتور (کاهش ریسک گزینهٔ A)

1. منبع DC قابل‌برنامه (یا B3 با موتور القایی/دینامومتر به‌جای FPT) + اینورتر و باتری انتخابی. بررسی‌ها:
   - رفتار MPPT روی منحنی PV-emulation
   - زمان پذیرش PV
   - curtail در SOC بالا
   - حذف ناگهانی PV
   - تست Riso
   - نشتی مود مشترک (RCMU)
2. load rejection: قطع AC اینورتر در 24 kW. ثبت V_dc، دوره‌وظیفهٔ (duty) چاپر و N2 با شبیه‌ساز اینرسی.
3. black start سطح ۱ و ۲ با باتری خالی واقعی (SOC 5 ٪).
4. VFD و کولرها: ضبط ولتاژ جزیره هنگام استارت‌ها.

## ۹. زمین (earthing) و صاعقه برای نیروگاه روی بام

**سیستم زمین:**
- **AC:** جزیرهٔ اینورتر TN-S است، با پیوند N-PE یگانه در MDB-P. در v2 پیوند N-PE را شبکه می‌دهد و K-NPE باز می‌شود. COS چهارپل است.
- **DC 720–780 V:** شناور (IT) با پایش Riso. هیچ قطب DC زمین نمی‌شود، زیرا اینورتر بدون ترانسفورماتور است.
- **PE و هم‌پتانسیل:**
  - شاسی اسکید، PEB، RP-1، RP-2، جعبهٔ مقاومت‌ها، چیلرها، برج و رایزر گاز (بعد از اتصال عایقی، طبق ضوابط شرکت گاز و مبحث ۱۷) به **شینهٔ هم‌پتانسیل بام** وصل می‌شوند، با Cu ≥ 16 mm² (اتصال به LPS: ≥ 50 mm²).
  - شینهٔ بام با یک هادی PE موازی مسیر کابل‌ها (≥ 16 mm²) به **شینهٔ اصلی زمین (MET)** ساختمان در ER وصل است.
- **الکترود زمین:** ارت فونداسیون یا حلقهٔ زمین ساختمان، R ≤ ۱۰ Ω برای LPS و ≤ ۲ Ω برای سیستم برق. اجرا و اندازه‌گیری طبق **مبحث ۱۳ مقررات ملی ساختمان**.

**صاعقه (IEC 62305):**
- دودکش ≥ ۲ m بالای بام، بلندترین فلز است. **ارزیابی ریسک IEC 62305-2** انجام شود؛ پیش‌فرض LPL II (کره‌ی غلتان r = 30 m).
- **سیستم صاعقه‌گیر ایزوله** پیشنهاد می‌شود: میله‌های هوایی روی دکل جدا با فاصلهٔ جداسازی s (معمولاً ۰.۵–۱ m) از اسکید، چیلر و برج، تا جریان مستقیم صاعقه از سازه و کابل‌های پکیج عبور نکند. دودکش در ناحیهٔ حفاظت قرار می‌گیرد یا خودش با ضخامت ≥ ۴ mm فولاد پایانهٔ طبیعی می‌شود.
- **مفهوم LPZ:**
  - همهٔ کابل‌های بام↔ER در **داکت/لولهٔ فولادی بسته و ارت‌شده در دو سر** (شیلد LPZ).
  - شیلد کابل‌های داده در دو سر بسته می‌شود، با هادی هم‌پتانسیل موازی.
  - **SPD در مرز LPZ** روی همهٔ کابل‌های فلزی:
    - AC: Type 1+2 در RP-2 و Type 2 در MDB-P
    - DC: Type 1+2 در بام و Type 2 در ER
    - داده: CAN، RS-422 و زنجیرهٔ ایمنی
  - **لینک Ethernet بام↔ER فیبر نوری است** (بدون SPD، بدون حلقهٔ زمین).
- سنسورهای روی موتور داخل جعبهٔ فلزی ارت‌شده‌اند. ترموکوپل‌ها ungrounded هستند، پس حلقهٔ زمین بین شاسی داغ و B2 ایجاد نمی‌شود.
- اتاق برق: باتری‌ها در فضای جدا با دیوار مقاوم در برابر آتش، دتکتور دود (`XS-SMK`) و دمای ۱۵–۳۰ °C با فن‌کویل آب سرد (~۲ kW، §۹ سند 03).
