# GR180-CCHP — فلسفهٔ کنترل، ماشین حالت ECU، trip‌ها، ایمنی و life counter

تاریخ: ۲۰۲۶-۱۰-۲۱ · مبنا: `docs/03_system_spec.md`، `sim/cchp_study.py`، `sim/life_study.py` · I/O: [`02_io_list.md`](02_io_list.md) · قدرت: [`01_power_single_line.md`](01_power_single_line.md)

> **همهٔ آستانه‌ها اولیه‌اند.** با تست استند هسته (فاز ۵ سند 02)، طراحی سیستم روغن و نقشهٔ FPT نهایی می‌شوند. هر مقدار یک پارامتر نام‌دار در ECU است (جدول §۱۲). مقادیر دمایی از مدل سیکل در ورودی ۱۵ °C آمده‌اند:
> - TIT 800 °C ⇔ **ITT ≈ 667 °C** و **TOT ≈ 610 °C**
> - TIT 815 °C ⇔ ITT ≈ 682 °C و TOT ≈ 622 °C
> - سوخت ≈ 2.24 g/s (11.2 Nm³/h)
> - P3 ≈ 2.87 bar abs

## ۱. لایه‌های کنترل و ایمنی

| لایه | پیاده‌سازی | وظیفه | زمان پاسخ |
|---|---|---|---|
| L0 | **زنجیرهٔ سخت‌افزاری SR1** (رلهٔ ایمنی قابل پیکربندی، PL e) + کلیدهای مکانیکی | قطع برق SSV1/SSV2/XV-610/جرقه؛ رهاکردن K-BR | < 50 ms (شیر < 1 s) |
| L1 | **MCU ایمنی مستقل (SMCU)** روی B1 | overspeed N1/N2، نظارت زمان ایمنی شعله (TSA) و flame-out، نظارت purge، watchdog ECU | ≤ 10 ms |
| L2 | **B3** (STM32G474 با HRTIM) + مقایسه‌گرهای سخت‌افزاری + B3b | حلقهٔ سرعت N2، گشتاور PMG، PV emulation، چاپر، OVP | 25 µs – 20 ms |
| L3 | **ECU** (STM32H7) | ماشین حالت، گاورنر N1/سوخت، محدودکننده‌ها، trip‌ها، life counter | 1 ms (حلقه)، 10 ms (منطق) |
| L4 | **مدیر انرژی (EMS)** (داخل ECU؛ بهینه‌ساز اختیاری روی B5) | load following، SOC، load shedding، dump مفید، سیاست استارت، **داوری برق/سرمایش و فرمان به HVAC** ([06](06_energy_management.md)) | 1 s / 1 min |
| L5 | **B5 HMI** (NXP i.MX 8M Plus) | نمایش، setpoint، لاگ، دسترسی از راه دور | غیر ایمنی |

**قاعدهٔ طلایی:** هیچ تابع ایمنی به L3، L4 یا L5 وابسته نیست. ECU فقط می‌تواند سوخت را **ببندد**. **بازکردن** شیرها همیشه به اجازهٔ SR1 و SMCU نیاز دارد.

**مُدها (کلید HS-841):**
- **OFF:** هیچ استارتی ممکن نیست؛ post-run ادامه دارد.
- **LOCAL:** فرمان فقط از HMI روی بام یا اتاق برق.
- **REMOTE:** فرمان از B5 یا راه دور مجاز است.
- **MAINT:**
  - motoring دستی با استارتر بدون سوخت
  - force کردن خروجی‌ها (به‌جز SSVها و جرقه)
  - به‌روزرسانی firmware
  - ریست شمارنده‌ها پس از تعویض قطعه

## ۲. ماشین حالت

```
            power-up / self-test
                   │
                   ▼
   ┌──────────► S1 STANDBY ◄───────────────────────────────────────────────┐
   │   (ready، post-run تمام)    │ start cmd + مجوزها                        │
   │                             ▼                                          │
   │                       S2 PRECHECK ──fail──► S1 (با پیام)                │
   │                             ▼                                          │
   │                 S3 PRE-LUBE & VENT PURGE                               │
   │                             ▼                                          │
   │                   S4 VALVE PROVING ──fail──► S17 LOCKOUT               │
   │                             ▼                                          │
   │                   S5 CRANK & PURGE (starter)                           │
   │                             ▼                                          │
   │                   S6 IGNITION (TSA ≤ 5 s) ──no light-off──► S6b POST-PURGE ──retry ≤ 2──► S5
   │                             ▼ light-off                                │                  └─3rd──► S17
   │                   S7 ACCELERATION (starter assist)                     │
   │                             ▼ N1 ≥ cut-out                             │
   │                   S8 IDLE / WARM-UP (starter off، FPT روی R_BR1)        │
   │                             ▼ TOT ramp OK + inverter ready              │
   │                   S9 CONNECT (Riso → K-PRE → K-DC → PV accepted)       │
   │                             ▼                                          │
   │                   S10 LOADING (ramp) ─────────────┐                     │
   │                             ▼                    │                     │
   │                   S11 RUN (load following، SOC)  │  stop cmd / CSD      │
   │                             │ ▲ load rejection: S11a HOLD (چاپر، ≤ 30 s)│
   │                             ▼                    ▼                     │
   │                   S12 UNLOADING ──► S13 COOL-DOWN (idle) ──► S14 SPOOL-DOWN (fuel off، proving)
   │                                                                  │     │
   │                                                                  ▼     │
   └──────────────────────────────────────────────── S15 POST-RUN (post-lube، coolant، vent، motoring اختیاری)
   ESD از هر حالت ≥ S5 ──► S16 TRIP (latched) ──► S15 ──► S1 (اگر reset) یا S17 LOCKOUT (reset محلی + علت)
   S18 MAINT: فقط از S1 با کلید MAINT
```

### ۲-۱. جدول حالت‌ها

| حالت | ورود | اقدام‌ها | خروج موفق | timeout / شکست |
|---|---|---|---|---|
| **S1 STANDBY** | بعد از post-run یا reset | پایش، گرمکن روغن اگر TE-704 < 15 °C، تهویهٔ دوره‌ای جعبه | فرمان start + همهٔ مجوزهای §۳-۱ | — |
| **S2 PRECHECK** | start | چک مجوزها (§۳-۱)؛ بیدارکردن باتری و اینورتر اگر خاموش‌اند (black start)؛ قطع بار شرکت در black start | همه OK در ≤ 30 s | S1 + پیام |
| **S3 PRE-LUBE & VENT PURGE** | — | پمپ روغن → PT-701 ≥ P_prelube؛ پمپ خنک‌کن → FT-752 OK؛ فن‌های جعبه 100 % → PDSL-831 OK؛ زمان purge جعبه ≥ 5 تعویض حجم (≥ 60 s) | فشار روغن، دبی و تهویه OK | 60 s → S1 |
| **S4 VALVE PROVING** | — | تست نشتی double-block با PT-613 (§۳-۲) | proving OK | شکست → S17 |
| **S5 CRANK & PURGE** | — | XV-610 باز (SR1)؛ استارتر → N1_purge = 20k؛ purge مسیر گاز داغ (موتور، recuperator، مبدل، دودکش) ≥ 5 حجم (≥ 60 s)؛ SMCU زمان purge را مستقل می‌شمارد؛ diverter D-101 روی 50 % (هر دو مسیر HX و bypass پاک شوند؛ docs/hvac §۴-۱)، سپس → bypass | purge کامل | N1 < 5k بعد از 5 s (روتور گیر کرده) → S16 |
| **S6 IGNITION** | — | **ZSO-101 = bypass لازم است** (SR1 SI16)؛ استارتر → N1_ign = 15k؛ جرقه ON؛ FCV-620 → W_f,ign (~0.35 g/s، تنظیم در تست)؛ SSV1+SSV2 باز (vent بسته) | light-off: ITT↑ ≥ 50 K **و** UV پایدار، در ≤ TSA = 5 s | → S6b: SSVها بسته، جرقه OFF، post-purge 60 s با استارتر؛ بیش از ۲ تلاش → S17 |
| **S7 ACCELERATION** | light-off | برنامهٔ شتاب سوخت (W_f/P2 حداکثر بر حسب N1 اصلاح‌شده)؛ محدودیت ITT استارت 720 °C؛ استارتر با گشتاور کمکی؛ جرقه OFF در N1 ≥ 25k | N1 ≥ N1_cutout = 45k → استارتر خاموش (کلاچ آزاد) | hung start (dN1/dt < 500 rpm/s برای 10 s)، hot start (ITT > 720 °C)، یا نرسیدن به idle در 90 s → S16 |
| **S8 IDLE / WARM-UP** | استارتر خاموش | N1 → N1_idle = 60k (TBD)؛ B3 فعال: N2 = 30–40k با بار روی R_BR1 (اینورتر هنوز PV نمی‌گیرد)؛ گرم‌شدن recuperator با نرخ TOT ≤ 15 K/min؛ حداقل 5 min | TOT پایدار، اینورتر آماده، SOC < 95 % | 20 min → CSD |
| **S9 CONNECT** | — | تست Riso → K-PRE → (ΔV < 20 V) K-DC؛ PV emulation روشن؛ انتظار برای پذیرش MPPT (PV start delay اینورتر، کمترین مقدار مجاز) | توان PV > 1 kW | 300 s → ماندن در S8 + آلارم؛ 600 s → CSD |
| **S10 LOADING** | — | P_ref با شیب ≤ 1 kW/s تا 50 %، سپس ≤ 0.3 kW/s (محدودیت حرارتی recuperator)؛ N2_ref = f(P)؛ وصل پله‌ای K-LS1..4 (فاصله ≥ 10 s) در black start | P = P_ref | — |
| **S11 RUN** | — | load following + SOC (§۵)؛ همهٔ محدودکننده‌ها فعال؛ peak mode در صورت مجاز | stop / CSD | — |
| **S11a HOLD** | load rejection | چاپر B3 بار را می‌گیرد؛ سوخت → idle؛ انتظار برگشت اینورتر | اینورتر برگشت → S10 | 30 s → S12/S13 با بار روی R_BR1 |
| **S12 UNLOADING** | stop/CSD | P_ref → 0 با −1 kW/s؛ K-LS پله‌ای قطع (فقط اگر باتری کم است) | P < 1 kW | — |
| **S13 COOL-DOWN** | — | GG idle، FPT روی R_BR1 یا اینورتر؛ نرخ سردشدن recuperator ≤ 15 K/min (کنترل W_f)؛ حداقل 5 min | TOT < 350 °C | 20 min → S14 |
| **S14 SPOOL-DOWN** | — | SSVها بسته (ECU، سپس تأیید SR1)؛ K-DC باز؛ FPT با چاپر تا N2 < 10k ترمز؛ valve proving پس از توقف؛ K-EX می‌افتد → D-101 به bypass | N1 < 1k | — |
| **S15 POST-RUN** | — | post-lube تا TE-705 < 60 °C یا ≥ 30 min؛ خنک‌کن 15 min؛ تهویه 10 min؛ motoring cool-down اختیاری (N1 15k، 120 s) **فقط اگر trip مکانیکی نبوده** | همه تمام | — |
| **S16 TRIP** | هر ESD/FSD | SR1 افتاده یا ECU سوخت را بسته؛ B3 ترمز؛ ثبت event recorder | → S15 | — |
| **S17 LOCKOUT** | trip‌های قفل‌کننده (§۷) یا ۳ استارت ناموفق | هیچ استارتی تا reset محلی روی بام + ثبت علت | reset محلی | — |
| **S18 MAINT** | کلید MAINT در S1 | motoring بدون سوخت (SSVها فیزیکی بی‌برق)، تست I/O، firmware | کلید خارج | — |

**منع استارت مجدد:** تا N1 < 1k و ITT < 150 °C باشد (جلوگیری از hot restart با گاز در recuperator). حداقل فاصلهٔ استارت‌ها 15 min است. سیاست v1 حداکثر ۴ استارت در ۲۴ h است.

## ۳. توالی استارت — جزئیات

### ۳-۱. مجوزهای استارت (PRECHECK)

1. SR1 آماده است: E-stopها آزاد، درها بسته، فشار گاز 3.5–5.0 barg (PT-601، PSL/PSH)، نشت گاز < 10 % LEL، SMCU و ECU سالم، B3 HEALTHY.
   - **آتش:** FCP بدون آتش و بدون خطا (XS-871..876 = 0)، FZ1 در AUTO یا MANUAL (نه BLOCKED یا lock-off)، AT-885 بدون آلارم ([07](07_fire_protection.md) §۴-د).
2. هیچ trip قفل‌شده‌ای نیست. کلید روی LOCAL یا REMOTE است.
3. باس 48 V ≥ 50 V و هر دو شارژر OK هستند (یا یکی + باتری ≥ 60 %).
4. **انرژی:**
   - باتری HV ۲۰ kWh: SOC ≥ 30 % و اینورتر HI-1 آماده (موازی با شبکه یا backup)، **یا** black start سطح ۲ (01 §۳-ب) با تأیید اپراتور.
   - ATS-1 روی I (درگاه LOAD اینورتر)؛ در صورت شبکه، رلهٔ شبکهٔ HI-1 بسته و zero-export فعال.
   - مقاومت ترمز: مدل حرارتی < 30 %.
5. روغن: سطح OK و TE-704 ≥ 10 °C. خنک‌کن: سطح منبع انبساط OK.
6. موتور سرد است: ITT < 150 °C و N1 < 1k. فیلتر ورودی: ΔP < 500 Pa.
7. B3: Riso ≥ 100 kΩ و تست چاپر (پالس کوتاه روی R_BR1 با شارژ کمکی از B3) OK.
8. مسیر اگزوز: D-101 در دودکش (ZSO-101) تأیید شده است؛ ارتباط Modbus TCP با B6-R و B6-E سالم است (طبق docs/hvac §۴-۱).
9. **سنسورها:** هیچ ترموکوپل ITT قطع نیست (2 از 3 حداقل)، N1A/N1B و N2B سالم (تست شمارش صفر)، IEPE bias در پنجره 8–16 V.

### ۳-۲. valve proving (قبل از هر استارت و بعد از هر توقف)

| فاز | کار | معیار |
|---|---|---|
| ۱ | XV-621 (vent) بسته. SSV1 برای 2 s باز، سپس بسته (فضای میانی تا فشار تغذیه پر می‌شود). | — |
| ۲ | پایش PT-613 برای 10 s | افت فشار ≤ ΔP_max → SSV2 آب‌بند است |
| ۳ | XV-621 باز (تخلیه به دودکش امن)، سپس بسته | — |
| ۴ | پایش PT-613 برای 10 s | افزایش فشار ≤ ΔP_max → SSV1 آب‌بند است |

ΔP_max از حجم فضای میانی و نرخ نشت مجاز EN 1643 محاسبه می‌شود (پارامتر). شکست = S17.

### ۳-۳. زمان‌بندی نمونه (استارت سرد، تا بار کامل)

| مرحله | زمان تقریبی |
|---|---|
| PRECHECK + pre-lube + purge جعبه | 1.5 min |
| proving | 0.5 min |
| crank + purge مسیر داغ | 1.2 min |
| ignition + acceleration تا idle | 1–2 min |
| warm-up در idle (recuperator) | ≥ 5 min |
| connect (PV delay) | 1–5 min |
| loading تا 24 kW (شیب حرارتی) | ~ 2 min (+ تثبیت) |
| **جمع** | **~ 12–18 min** |

### ۳-۴. جدا شدن استارتر

- **تصمیم قطعی:** استارتر برقی BLDC روی 48 V (B4 MD1) با کلاچ یک‌طرفه. کلاچ یک پین را در سوراخ عرضی Ø3 دماغهٔ (nose cone) می‌چرخاند.
- **جهت چرخش: ساعت‌گرد از دید ورودی هوا.** رزوهٔ جلوی شفت M6 چپ‌گرد است و در کار عادی پسای هوا آن را سفت می‌کند. **گشتاور استارتر نباید از راه اصطکاک به دماغه برسد، چون رزوهٔ LH را باز می‌کند** (`docs/05_phase1_core_v13A.md`). به همین دلیل انتقال گشتاور فقط با پین در سوراخ عرضی Ø3 است. جهت در B4 قفل نرم‌افزاری دارد: فرمان معکوس ممکن نیست و Hallهای استارتر جهت را تأیید می‌کنند.
- کنترل: سرعت + محدودیت جریان. ECU در N1 ≥ 45k (پارامتر) استارتر را خاموش می‌کند و کلاچ آزاد می‌شود.
- اگر دور استارتر بعد از خاموشی هم‌پای N1 بماند (کلاچ گیر کرده)، abort انجام می‌شود (trip T44).
- **پشتیبان:** درگاه هوای فشرده M5 (air-start) حفظ می‌شود. فقط در حالت MAINT و با کپسول هوا و شیر دستی یا XV-021 (اختیاری) استفاده می‌شود؛ توالی همان S5 تا S7 است.

## ۴. ساختار گاورنرها و محدودکننده‌ها

```
 P_ref (§۵) ──► [map P→N1_ref، اصلاح با T1] ──► + ──► PI(N1) ──┐
                                   ▲ trim از خطای P_DC(B3) − P_ref │
 TIT_est = ITT_med + ΔT_t(N1,T1) ──► PI limiter (800 / 815 °C) ────┤ MIN-select ──► MAX-select ──► rate limit ──► W_f_ref ──► حلقهٔ FCV-620
 N1 max limiter (115k / 117k peak) ─────────────────────────────────┤               ▲
 accel schedule  W_f ≤ (W_f/P2)_max(N1c)·P2 ────────────────────────┘    decel schedule W_f ≥ (W_f/P2)_min(N1c)·P2 (ضد flame-out)
                                                                         W_f ≥ W_f,min (پایداری شعله)
 حلقهٔ داخلی سوخت: W_f_ref ⇢ FT-606 (thermal MFM) PI ⇢ جریان PWM شیر تناسبی (feed-forward از مشخصهٔ شیر + PT-604/605)
```

- **ITT_med** میانهٔ سه ترموکوپل است (2oo3). با یک ترموکوپل خراب، میانگین دو تای سالم استفاده می‌شود. ΔT_t(N1, T1) جدول مدل سیکل است (≈ 133 K در 115k) و در تست استند با اندازه‌گیری TIT موقت کالیبره می‌شود.
- **N2 (B3):**
  - N2_ref = f(P): پیش‌فرض 50k در توان کم، 60k در 25 kW، 65k در 30 kW. با نقشهٔ meanline FPT برای بیشترین راندمان (U/C₀ بهینه) جایگزین می‌شود.
  - حلقهٔ PI سرعت → ضریب S منحنی PV-emulation → جریان DC → گشتاور PMG.
  - حلقه‌های جریان dq با 40 kHz، Id = 0 (SPM).
- **تشخیص curtail اینورتر:** اگر S در سقف باشد و V_dc > V_mp + 20 V برای > 2 s، B3 پرچم `CURTAILED` را روی CAN می‌گذارد. ECU آن را مثل کاهش P_ref عمل می‌کند و توان اضافه تا آن لحظه روی چاپر می‌رود.
- **کویل ورودی:**
  - setpoint T1 (TE-221 در HVAC) را مدیر انرژی (EMS) تعیین می‌کند: 12 °C در MAX-POWER، 15 °C در BALANCED، تا 25 °C یا کویل خاموش در MAX-COOLING ([06_energy_management](06_energy_management.md)).
  - P_max_avail با T1 واقعی (TE-501) به‌روز می‌شود. خروجی AC موتور بعد از تجهیزات خودش، از `calc/ems_study.py`: ~23.5 kW در 12 °C، ~22.5 kW در 15 °C، ~14.1 kW در 46 °C.

## ۵. load following، zero-export و مدیریت SOC (rev 3: شبکه پشتیبان خودکار)

**وضعیت v1:**
- اینورتر هیبرید HI-1 با شبکه **موازی** است و **zero-export** دارد.
- شبکه منبع پشتیبان خودکار است. در قطع شبکه، درگاه LOAD به حالت backup (جزیره) می‌رود ([01](01_power_single_line.md) §۳).
- باتری HV ۲۰ kWh بافر و ذخیرهٔ قطع شبکه است.
- بار واقعی سایت ~5 kW (معمول) و ~8 kW (پیک) است، به‌علاوهٔ کمکی پلانت ~3.6 kW.

```
P_LOAD_f  = فیلتر 10 s ( JT-901 = کل بار درگاه LOAD، هر فاز )       ← 4 Hz
P_bat_ref = (SOC_target − SOC)/100 · E_bat / T_soc                   ← T_soc = 2 h، SOC_target = 70 % (grid)، 80 % (backup)
P_imp_ref = +0.2 kW (حاشیهٔ zero-export، فقط با شبکه)
P_ref     = clip( (P_LOAD_f + P_bat_ref − P_imp_ref)/η_inv , P_min , P_max_avail(T1, limiters) )
dP_ref/dt ∈ [−1.0 , +0.5] kW/s                                        ← گذراهای سریع: شبکه (موازی) یا باتری (backup)
```

**نقطهٔ کار (بهترین راندمان، 06 §۵-ب، `calc/ems_study.py`):**
- TIT 750 °C با کمترین دور.
- زیر 13.7 kW: N1 = 100k و کاهش TIT (8.6 kW در ~645 °C، η 12.6 %؛ 13.6 kW در ~747 °C، η 17.5 %).
- peak TIT 800 °C فقط برای صادرات (v2) یا کسری در backup.

| شرایط | عمل |
|---|---|
| با شبکه، SOC 60–80 % | عادی؛ توربین بار را دنبال می‌کند؛ واردات ≈ +0.2 kW |
| **صادرات > 0 به‌مدت 5 s** (JT-920، مستقل از CT اینورتر) | P_ref با شیب −1 kW/s کم می‌شود؛ 60 s → آلارم P2 (T52). اینورتر خودش هم با کاهش MPPT محدود می‌کند → V_dc بالا می‌رود → ECU سوخت را کم می‌کند (§۴) |
| P_LOAD_f < P_min (≈ 6 kW در 100k / ~600 °C، با تست تعیین می‌شود) | کار در P_min؛ مازاد به باتری تا SOC 90 %؛ سپس **dump مفید** EH-950 (DHW)؛ اگر اشباع → توقف برنامه‌ریزی‌شده (بار از شبکه) |
| توقف برنامه‌ریزی‌شده (فقط با شبکه) | میانگین بار 2 h < 0.7·P_min و SOC ≥ 85 % و زمان کار ≥ 4 h؛ استارت دوباره با بار > P_min یا SOC ≤ 50 %؛ حداکثر ۴ استارت در ۲۴ h. **پیش‌فرض v1: کار پیوسته** (CCHP، گرما برای چیلرها) |
| **قطع شبکه (backup)** | HI-1 در ≤ 10 ms (یا طبق مدل) درگاه LOAD را از باتری و توربین تغذیه می‌کند؛ ECU: SOC_target 80 %؛ اگر P_LOAD > P_max_avail → merit order MAX-POWER (06 §۶-۲)، سپس حذف بار |
| backup و trip توربین | باتری تنها: SOC < 30 % → حذف گروه ۴ و ۳؛ < 20 % → فقط گروه ۱؛ < 10 % → خاموشی LOAD (حفظ ذخیرهٔ بیدارشدن BMS) |
| **v2 (صادرات پس از مجوز DG)** | توربین در 115k / 800 °C؛ صادرات = تولید − بار − کمکی (~11–14 kW)؛ SOC_target 50 %؛ حد صادرات طبق مجوز در HI-1 |

**گروه‌های بار (K-LS، تعریف نهایی با کاربر):**

| گروه | بارها (بار واقعی کاربر) |
|---|---|
| ۱ | بحرانی: روشنایی، کامپیوترها، یخچال، کمکی پلانت (AUX-DB) |
| ۲ | پمپ 3 kW (VFD) |
| ۳ | کولرهای دیواری 12,000 BTU (K-SP1..3، هر کدام روی یک فاز) |
| ۴ | تلویزیون، سوکت‌های عمومی |

**استارت پله‌ای:** حداکثر یک موتور بزرگ در هر 10 s؛ پس از برگشت برق یا انتقال به backup، K-SP1..3 با فاصلهٔ 20 s آزاد می‌شوند (06 §۷).

**diverter اگزوز D-101 و CHP** (رابط نهایی، هم‌خوان با `docs/hvac/05_controls_io.md`):
- **مالک ZC-101: ECU (B4 AO01).** B6-R با PI روی TE-111 (SP 92 °C تابستان) فقط **موقعیت درخواستی** را روی Modbus TCP می‌فرستد. باز شدن به سمت HX ≤ 10 %/min است و بستن به دودکش بی‌محدودیت.
- ECU درخواست را فقط وقتی اجرا می‌کند که موتور در RUN باشد، K-EX وصل باشد و B6-R «heat sink آماده» گزارش کند (P-1 روشن، TE-111 < 95 °C، روی Modbus TCP). در غیر این صورت، یا اگر Modbus بیش از 5 s قطع شود، دمپر به دودکش می‌رود.
- **تغذیهٔ 24 VAC اکچویتور = K-EX، خروجی ایمن SR1-O6 (گروه D):** ورودی‌های SR1 SI17 (TSHH-111 98 °C با reset دستی، سری با PSH-111 5.0 bar) و SI18 (FSL-111 با تأخیر 10 s) فقط O6 را می‌اندازند. SR1 O6 را در هر ESD/FSD و هر trip موتور هم می‌اندازد.
  - با افتادن K-EX، D-101 با فنر در ≤ 15 s به دودکش می‌رود. **موتور با توان کامل ادامه می‌دهد**؛ فقط بازیافت گرما قطع است.
- **purge:** D-101 روی 50 % (هر دو مسیر پاک شوند). light-off فقط با ZSO-101 = دودکش (SR1 SI16).
- ZSO-101 = 0 و ZSH-101 = 0 به‌مدت 30 s یعنی «هر دو مسیر بسته» → T46.
- ECU سیگنال سخت‌افزاری ENG-RUN را به B6-R می‌دهد (پشتیبان Modbus). اگر ارتباط قطع شود، B6-R در حالت محلی امن ادامه می‌دهد.
- **موتور هرگز به چیلر، آب یا B6 وابسته نیست.**

### ۵-۱. مدیریت انرژی (EMS) — اولویت برق یا سرمایش

- لایهٔ L4 یک **مدیر انرژی** دارد که دائم بین برق خالص و سرمایش داوری می‌کند. هستهٔ قاعده‌محور آن در B1 است و بهینه‌ساز اختیاری روی B5.
- **مُدها:** AUTO (پیش‌فرض)، MAX-POWER، BALANCED، MAX-COOLING. هر مد setpointهای HVAC را تعیین می‌کند (تعداد چیلر، T1 کویل، سهم سالن، بارهای قابل تعویق).
- **محافظت چیلرها با B6-R است:** رقیق‌سازی، حداقل زمان کار/توقف، تبلور. EMS فقط درخواست می‌دهد.
- **نتیجه در طراحی تابستان برازجان (46/28 °C):**

| مد (مدل HVAC rev B، سالن عایق‌دار + اهرم‌های موتور؛ توان کامل 115k / 800 °C) | برق خالص |
|---|---|
| BALANCED | 19.3 kW |
| MAX-POWER (T1 15 °C) | **20.3 kW (+1.0)** |
| MAX-POWER، T1 12 °C | **21.3 kW (+2.0)** |
| MAX-POWER، T1 12 °C + TIT 815 °C | 22.4 kW (+3.1) |

  - **خاموش کردن کامل سرمایش (NO-COOLING) فقط 13.0 kW می‌دهد (−6.2 kW)**، چون کویل ورودی موتور به چیلر وابسته است.
- **در v1 با بار واقعی (5–8 kW)** این مدها فقط در backup طولانی با کسری برق اهمیت دارند. در کار عادی، توربین بار را دنبال می‌کند و کمبود سرمایش سالن را کولرهای شرکت می‌پوشانند (06 §۵-ب).
- در v2 (صادرات): BALANCED وقتی سالن اشغال است؛ MAX-POWER (T1 12 °C) وقتی سالن خالی است (+2 kW صادرات).
- جزئیات کامل در [06_energy_management.md](06_energy_management.md).

## ۶. خاموشی‌ها

| نوع | فعال‌کننده | توالی |
|---|---|---|
| **NSD** (عادی) | فرمان کاربر، برنامه | S12 → S13 → S14 → S15 (§۲-۱) |
| **CSD** (کنترل‌شده، خودکار) | trip‌های کلاس CSD | مثل NSD ولی cool-down حداقل 3 min |
| **FSD** (سریع، Stop cat 1) | trip‌های کلاس FSD، باز شدن در | ECU W_f → 0 و SSVها بسته فوراً؛ B3 بار را نگه می‌دارد و ترمز می‌کند؛ SR1 در درها بعد از 3 s هم قطع می‌کند |
| **ESD** (اضطراری، Stop cat 0) | E-stop، نشت ≥ 20 % LEL، آتش (TSH-836، FCP FZ1/FZ2: SI19/SI20)، overspeed، شعله، فشار روغن (PSL)، SMCU، ECU watchdog، B3 fault | SR1 همهٔ خروجی‌های ایمن را می‌اندازد: SSV1/2 بسته، vent باز، جرقه OFF، XV-610 بسته (برای E-stop، گاز و آتش)؛ K-BR رها (اگر B3 سالم نیست)؛ B3 ترمز حداکثر؛ post-lube از 48 V |

- **بعد از هر ESD:** ثبت event recorder؛ K-EX می‌افتد و D-101 به bypass می‌رود.
- **ESD با آتش FZ1:** SR1 O7 فن‌های جعبه را قطع می‌کند. پمپ روغن M-710 فقط تا N1 < 20 % کار می‌کند (روغن‌کاری coast-down) و سپس خاموش می‌شود. **post-lube و motoring ممنوع** است تا reset FCP و بازرسی ([07](07_fire_protection.md) §۴-الف).
- **motoring purge** (استارتر 15–20k به‌مدت 60 s) فقط وقتی انجام می‌شود که علت trip مکانیکی (ارتعاش، overspeed، یاتاقان، آتش) نباشد.

## ۷. جدول trip و آلارم (اولیه)

**نمادها:**
- **عمل:** ALM آلارم · INH منع استارت · DRT کاهش توان · CSD / FSD / ESD طبق §۶
- **کشف:** ECU · SMCU · SR1 (سخت‌افزاری) · B3 (محلی)
- **Reset:**
  - R = از راه دور مجاز (در REMOTE)
  - L = فقط محلی روی بام
  - **LO** = lockout (محلی + ثبت علت)

| # | متغیر | شرط | آستانه | تأخیر | کشف | عمل | Reset |
|---|---|---|---|---|---|---|---|
| T01 | N1 overspeed | N1 بالا | ALM 118,000؛ ESD 119,000 rpm | 0 | ECU | ESD | LO |
| T01s | N1 overspeed (مستقل) | N1A یا N1B | **120,000 rpm** (= بیشینهٔ تست راتن 119k + 1k) | ≤ 10 ms | SMCU | ESD | LO |
| T01p | N1 overspeed پیش‌بین | N1 + 0.2 s·dN1/dt | > 120,000 | 0 | SMCU | ESD | LO |
| T02 | N1 سنسورها | \|N1A − N1B\| | > 2 % (N1 > 10k) | 50 ms | SMCU + ECU | ESD | L |
| T03 | N1 افت دور | در RUN | N1 < 55,000 | 0.5 s | ECU | ESD (flame-out/stall) | L |
| T04 | N2 overspeed | N2A | ALM 67,000؛ ESD 69,000 | 0 | ECU / B3 | ESD + ترمز B3 حداکثر | LO |
| T04s | N2 overspeed (مستقل) | N2B | **71,500 rpm** (110 % از 65k) | ≤ 10 ms | SMCU | ESD + BRAKE_REQ (K-BR) | LO |
| T05 | N2 سنسورها | \|N2A − N2B\| | > 3 % (N2 > 10k) | 50 ms | SMCU | ESD | L |
| T06 | شتاب N2 | dN2/dt | > 15,000 rpm/s و N2 > 55k | 0 | B3 / SMCU | ترمز حداکثر + ALM | R |
| T07 | ITT / TIT | TIT_est | محدودکننده 800 °C (پیوسته)، 815 °C (پیک) | — | ECU | کنترل | — |
| T07a | ITT (میانه) | ITT_med | ALM 695 °C | 2 s | ECU | ALM + DRT | R |
| T07b | ITT (میانه) | ITT_med | FSD 710 °C | 2 s | ECU | FSD | L |
| T07c | ITT (2 از 3) | هر دو | **730 °C** (حداکثر EGT راتن) | 0 | ECU | ESD | LO |
| T08 | پراکندگی ITT | max − min | ALM 60 K؛ CSD 100 K (N1 > idle) | 10 s | ECU | ALM / CSD | R |
| T08b | ترموکوپل ITT | خرابی (قطعی یا اتصال کوتاه، تشخیص AFE) | 1 خراب ALM؛ 2 خراب CSD | 1 s | ECU | ALM / CSD | R |
| T09 | استارت | hot start / hung / timeout | ITT > 720 °C؛ dN1/dt < 500 rpm/s برای 10 s؛ idle در 90 s نرسد | — | ECU | ESD (abort) | L |
| T10 | light-off | ITT↑ < 50 K یا UV نیست | TSA = 5 s | — | ECU + **SMCU مستقل** | بستن SSV + post-purge؛ ۳ بار → LO | L/LO |
| T11 | flame-out | UV < آستانه با SSV باز | — | 1 s | SMCU | ESD | L |
| T11b | flame-out (حرارتی) | dITT/dt < −80 K/s بدون کاهش W_f، یا ITT < 450 °C در RUN | — | 0.2 s | ECU | ESD | L |
| T12 | TOT | ورودی recuperator | ALM 640 °C؛ FSD 660 °C | 5 s | ECU | ALM / FSD | R / L |
| T12b | نرخ TOT | گرم/سردشدن | > 15 K/min (کنترل)؛ > 30 K/min ALM | — | ECU | کنترل W_f | — |
| T13 | T2r | ورودی محفظه | ALM 600 °C؛ FSD 630 °C (با طراحی محفظه بازبینی شود) | 5 s | ECU | ALM / FSD | R |
| T14 | سرج کمپرسور | نوسان P2 (> 5 Hz) | دامنه > 5 % | 0.2 s | ECU | کاهش W_f؛ ۳ بار در 60 s → CSD | R |
| T15 | فشار روغن | PT-701 در RUN | ALM 2.0 barg؛ FSD 1.5 barg | 2 s | ECU | ALM / FSD | L |
| T15s | فشار روغن (مستقل) | PSL-702 | 1.0 barg | 1 s | **SR1** | ESD | L |
| T16 | دمای روغن | برگشت TE-705/706؛ تغذیه TE-708؛ مخزن TE-704 | برگشت: ALM 110 °C، FSD 125 °C؛ تغذیه: ALM 75 °C، FSD 90 °C؛ INH < 10 °C | 5 s | ECU | ALM / FSD / INH | R |
| T17 | سطح روغن | LT-707؛ LSL-707 | LT-707 کم: ALM؛ LSL-707: INH، در RUN → CSD؛ افت سریع (> 5 %/h): ALM نشتی؛ افزایش در RUN: خرابی scavenge → CSD | 60 s | ECU | ALM / INH / CSD | R |
| T18 | فیلتر روغن 10 µm | PDT-703 | ALM 1.0 bar؛ CSD 1.5 bar (پیش از باز شدن bypass فیلتر) | 10 s | ECU | ALM / CSD | R |
| T18b | فشار محفظهٔ یاتاقان / breather | PT-709 | ALM 100 mbar؛ CSD 200 mbar | 10 s | ECU | ALM / CSD | L |
| T18c | پمپ scavenge | M-711 (tach و جریان B4) | توقف یا جریان غیرعادی | 5 s | B4 / ECU | ALM؛ با T17 → CSD | R |
| T19 | یاتاقان‌ها | TE-508؛ TE-720/721 | 140 / 160 °C؛ 120 / 135 °C | 5 s | ECU | ALM / FSD | L |
| T20 | ارتعاش | سرعت RMS (10 Hz–5 kHz) | ALM 4.5 mm/s؛ FSD 7.1 mm/s؛ دامنهٔ 1× > 2× baseline: ALM | 2 s | ECU (B2 FFT) | ALM / FSD | L |
| T20b | ضربه (کندن پره) | پیک شتاب | > 25 g در ۳ دور متوالی | 0 | ECU | ESD | LO |
| T20c | سنسور IEPE | bias خارج از 8–16 V | — | 1 s | ECU | ALM + INH | R |
| T21 | نشت گاز | AT-821/822 | ≥ 10 % LEL: ALM + فن 100 % + INH؛ پایدار 60 s در RUN → CSD | — | ECU | — | R |
| T21s | نشت گاز | رلهٔ 20 % LEL | ≥ 20 % LEL | 0 | **SR1** | ESD + XV-610 + قطع تجهیزات non-Ex | LO |
| T22 | فشار گاز | PT-601؛ PSL/PSH | ALM < 3.5؛ INH < 3.2؛ SR1: < 3.0 یا > 5.0 barg | 2 s | ECU / SR1 | ALM / INH / ESD | L |
| T23 | valve proving | PT-613 | خارج از حد | — | ECU | LO | LO |
| T24 | فشار مانیفولد | PT-605 در برابر مدل | انحراف > 20 % | 30 s | ECU | ALM (گرفتگی انژکتور) | R |
| T25 | درها | ZS-811..813 در حالت ≥ S5 | باز | 0 / 3 s | ECU / SR1 | FSD (cat 1) | L |
| T26 | تهویه | PDSL-831؛ tach فن | ΔP < 50 Pa | 10 s | SR1 | FSD؛ یک فن خراب: ALM | L |
| T27 | دمای جعبه | TE-834 | ALM 60 °C؛ CSD 70 °C | 30 s | ECU | ALM / CSD | R |
| T28 | آتش | TSH-836 | 90 °C یا rate-of-rise | 0 | **SR1** | ESD + XV-610 + توقف فن‌ها (+ اطفای aerosol اختیاری) | LO |
| T29 | E-stop | ESD-R/602/603 | — | 0 | **SR1** | ESD + XV-610 | L |
| T30 | فشار برگشتی اگزوز | PT-101 (آستانه‌ها از docs/hvac) | ALM 1.0 kPa؛ FSD 1.5 kPa | 10 s | ECU | ALM / FSD | R |
| T31 | فیلتر و کویل ورودی | PDT-222 (G4 + F8)، PDT-223 (کویل) | هر طبقه طبق docs/hvac؛ مجموع PDT-222: DRT 400 Pa (70 %)، CSD 480 Pa؛ PDT-223 > 300 Pa ALM | 60 s | ECU | ALM / DRT / CSD | R |
| T32 | PMG | TE-760..762؛ FT-752؛ TE-GLY | سیم‌پیچ ALM 140، FSD 155 °C؛ دبی: ALM 5 s، FSD 30 s؛ TE-GLY ALM 58، FSD 65 °C (طراحی DC-1 ≤ 55 °C؛ با پد آدیاباتیک ~39 °C) | — | B3 / ECU | ALM / FSD | R |
| T33 | باس DC | V_dc | ALM 830 V (چاپر اشباع)؛ **HW 900 V** → توقف B3 + B3b + ESD؛ < 600 V در تولید → FSD | 0 | B3 (HW) | — | L |
| T33b | عایق DC | Riso | ALM < 100 kΩ؛ منع وصل < 50 kΩ؛ در RUN < 50 kΩ → CSD | 10 s | B3 | — | R |
| T34 | B3 داخلی | desat، OC، تغذیهٔ گیت، هیت‌سینک > 110 °C، قطع CAN > 50 ms | — | 0 | B3 | حالت امن B3 + K-BR + ESD | L |
| T35 | مقاومت ترمز | مدل > 90 % یا TSH-860 | — | 0 | B3 | ALM؛ بدون جذب بار → CSD | R |
| T36 | اینورتر HI-1 | خطا / قطع ورودی DC | — | 0 | ECU | S11a HOLD؛ 30 s → CSD | R |
| T37 | باتری HV ۲۰ kWh | SOC، BMS | 30 / 20 / 10 % در backup (§۵)؛ دمای سلول > 45 °C ALM | — | ECU | load shedding / ALM | R |
| T38 | باس 48 V | V_48 | ALM < 48.0 V؛ CSD < 46.0 V؛ از دست رفتن شارژر: ALM | 10 s | ECU | ALM / CSD | R |
| T39 | ارتباطات | CAN B2/B4 > 100 ms؛ B3 > 50 ms؛ Modbus اینورتر > 10 s | — | — | ECU (+ watchdog خود بردها) | ESD (B2/B3/B4)؛ اینورتر: ALM، کنترل افتی V_dc، 5 min → CSD | L / R |
| T40 | ECU | watchdog خارجی / heartbeat SMCU | پنجره 10–50 ms | — | STWD100 + SMCU | ESD | L |
| T41 | SMCU | خودآزمایی ناموفق | — | — | SMCU / ECU | ESD + LO | LO |
| T42 | اتاق برق | آتش تأییدشدهٔ FZ2 (SD-E، SR1 SI20)؛ دما | — | 0 / 5 min | SR1 + ECU | ESD + HI-1 OFF + ATS → 0 (07 §۴-ب)؛ دما > 40 °C ALM | L |
| T43 | بازیافت گرما (HVAC) | SR1 گروه D (TSHH-111، PSH-111، FSL-111)؛ heat sink آماده نیست (Modbus)؛ TE-101 > 320 °C | — | — | سخت‌افزار / ECU | D-101 به دودکش؛ **موتور ادامه می‌دهد**؛ TE-101 > 320 °C: ALM عیب recuperator | R |
| T44 | استارتر | اضافه‌جریان/دما؛ cut-out نشد (کلاچ)؛ جهت چرخش خلاف ساعت‌گرد (Hall استارتر) | — | 2 s | B4 / ECU | abort (ESD) | L |
| T46 | مسیر اگزوز | ZSO-101 = 0 و ZSH-101 = 0 (هر دو مسیر بسته) | — | 30 s | ECU | ALM؛ اگر PT-101 > 1.0 kPa → FSD | L |
| T48 | آتش FZ1 | FCP XS-872 (SR1 SI19) | — | 0 | SR1 + ECU | ESD + O7 (فن‌ها)؛ روغن تا N1 < 20 %؛ قفل استارت تا reset FCP | LO |
| T49 | سیستم آتش | XS-876 (خطای FCP، BLOCKED، lock-off)؛ XS-875 (تخلیه شد) | — | 0 | ECU | INH (منع استارت)؛ در RUN: ALM P2؛ تخلیه: ESD + LO | L |
| T50 | گاز باتری | AT-885 A1 (H₂ یا CO) | — | 0 | ECU | حد شارژ HI-1 = 0، EF-E حداکثر، P1؛ A2 → پیش‌آلارم FCP | L |
| T51 | شبکه و ATS | ATS روی II یا خطا (ZS-ATS، XA-ATS)؛ مغایرت N-PE (ZS-NPE) | — | 5 s | ECU | ALM P2؛ N-PE: P1 و منع کار در backup | R |
| T52 | zero-export | صادرات JT-920 > 0.3 kW | 5 s / 60 s | — | ECU | کاهش P_ref / ALM P2 | R |
| T47 | ارتباط BOP | Modbus TCP با B6-R/B6-E | قطع | 5 s / 60 s | ECU | D-101 → دودکش (5 s)؛ EMS → حالت پیش‌فرض BALANCED و ALM (60 s)؛ موتور ادامه می‌دهد | R |

## ۸. MCU ایمنی مستقل (SMCU)

**سخت‌افزار:**
- **NXP S32K144** (FS32K144HFT0VLLT، Cortex-M4F، ISO 26262 ASIL-B، FlexCAN-FD): تنوع سازنده نسبت به ECU (ST)، کتابخانهٔ Safety SDK و Class B.
- جایگزین هم‌خانواده: S32K118.
- **منابع مستقل از ECU روی B1:** کریستال، رگولاتور 3.3 V با سوپروایزر ولتاژ، EEPROM M95M04 (کپی شمارنده‌های کلیدی)، گیرنده‌های ورودی سرعت جدا (ST26C32).

| ورودی | استفاده |
|---|---|
| N1-A (RS-422 از B2)، N1-B و N2-B (open-collector مستقیم، تغذیه از خود SMCU)؛ capture | overspeed، مقایسهٔ متقابل، پیش‌بینی با dN/dt |
| شعلهٔ UV BE-631 (Durag D-LX 100: رلهٔ شعلهٔ failsafe، تغذیه از SMCU؛ شدت 4–20 mA به B2) | TSA و flame-out |
| بازخوانی فرمان SSV1/SSV2/جرقه از B4 و وضعیت SR1 | سازگاری: SSV باز بدون purge یا بدون جرقه = ESD |
| B3-HEALTHY، وضعیت K-BR | — |
| heartbeat ECU: GPIO toggle + پیام SPI با CRC و شمارندهٔ ترتیب | watchdog پنجره‌ای |
| FT-752، PDSL-831 (کپی از SR1) | نظارت purge (N1 ≥ 18k به‌مدت ≥ 60 s با تهویه OK) |

| خروجی | پیاده‌سازی |
|---|---|
| SMCU_PERMIT_A / _B | سیگنال مربعی 1 kHz → پمپ بار (charge pump) → سیم‌پیچ رلهٔ force-guided. گیرکردن پین در 0 یا 1 = قطع. به SR1 SI14 می‌رود. |
| BRAKE_REQ | با انداختن SMCU_PERMIT پیاده می‌شود: SR1 گروه B → O5 → K-BR → B3b (هم‌زمان ESD)؛ ترمز سریع‌تر بدون ESD را B3 خودش انجام می‌دهد (T06) |
| ECU_NRST | ریست STM32H7 در صورت قفل |
| ALM | LED/رله |

**توابع و زمان پاسخ:**
- overspeed N1/N2 و پیش‌بین: ≤ 10 ms
- عدم تطابق سنسورها: 50 ms
- TSA ≤ 5 s
- flame-out: 1 s
- purge کامل قبل از اولین بازشدن SSV در هر استارت
- heartbeat: 10–50 ms

**خودآزمایی:**
- CRC فلش و RAM در استارت
- تست CPU دوره‌ای (Class B)
- مقایسهٔ کلاک با H7
- تست خوانش خروجی‌ها (permit readback)
- تزریق فرکانس تست به ورودی‌های سرعت در STANDBY (از H7 با مالتی‌پلکسر)

**هدف ایمنی:** «overspeed → قطع سوخت» و «شکست شعله → قطع سوخت» با معماری دوکاناله (ECU + SMCU) و عنصر نهایی گواهی‌دار (SR1 PL e + دو SSV کلاس A). **هدف SIL 2 / PL d.** صحه‌گذاری رسمی (IEC 61508 / ISO 13849 یا IEC 62061 + ISO 21789 برای توربین گازی) پیش از بهره‌برداری تجاری توصیه می‌شود.

## ۹. زنجیرهٔ ایمنی سخت‌افزاری (SR1)

**SR1** یک رلهٔ ایمنی قابل پیکربندی (Pilz PNOZmulti 2 یا Phoenix PSR-TRISAFE یا Siemens 3SK2؛ PL e / SIL 3) است، در **RP-1 روی بام** کنار شیرها. منطق آن ثابت و قفل‌شده است و برنامه‌اش با checksum ثبت می‌شود.

```
 24 V ایمن (DC-DC روی بام، فیوزدار) ─┐
   SI01  E-stop بام ESD-R (2ch؛ جعبه + کنار BOP-R، سری) ─┤
   SI02  E-stop اتاق برق (2ch، W103) ─┤── گروه A: ESD + XV-610
   SI03  E-stop سالن (اختیاری)        ─┤
   SI10  نشت گاز ≥ 20 % LEL (1oo2)    ─┤
   SI12  آتش TSH-836 (کلید حرارتی مستقل)─┤
   SI19  FCP: آتش تأییدشدهٔ FZ1 (XS-872)─┤
   SI20  FCP: آتش تأییدشدهٔ FZ2 (SD-E)  ─┘
   SI07  PSL-602 / PSH-603 فشار گاز   ─┐
   SI09  PSL-702 فشار روغن            ─┤
   SI13  B3 HEALTHY                   ─┤── گروه B: ESD (SSVها + جرقه)
   SI14  SMCU PERMIT (2ch dynamic)    ─┤
   SI15  ECU RUN PERMIT               ─┘
   SI04–SI06 درها (2ch)                ─┐── گروه C: Stop cat 1 (تأخیر 3 s)
   SI11  تهویه (تأخیر 10 s)            ─┘
   SI08  POC SSV1/SSV2                ─┐── فقط شرط استارت (پیش از اجازهٔ بازشدن SSV)
   SI16  ZSO-101 (D-101 در دودکش)     ─┘   (بعد از RUN، muting)
   SI17  TSHH-111 + PSH-111 (سری)     ─┐── گروه D (رابط HVAC): فقط O6 → K-EX
   SI18  FSL-111 (تأخیر 10 s)         ─┘   (موتور را متوقف نمی‌کند)
   RESET محلی HS-842 + EDM (بازخورد رله/کنتاکتورهای خروجی)

 خروجی‌های ایمن (هر کدام در سری با فرمان ECU از B4):
   O1 (کانال A) ──► SSV1 + vent XV-621 (energize-to-close، با افتادن باز می‌شود)
   O2 (کانال B) ──► SSV2
   O3          ──► XV-610 شیر اصلی رایزر (فقط گروه A آن را می‌اندازد)
   O4          ──► مجوز جرقه IGN-630
   O5          ──► نگه‌دارندهٔ K-BR (در سری با B3 HEALTHY) — افتادن = ترمز مستقل PMG
   O6          ──► کنتاکتور K-EX ──► 24 VAC اکچویتور D-101 (spring return به دودکش)
                   (گروه‌های A، B، C، D و هر trip موتور O6 را می‌اندازند)
   O7          ──► کنتاکتور K-VS ──► تغذیهٔ 48 V فن‌های جعبه M-832/833 (فقط SI19 آن را می‌اندازد؛
                   در نشت گاز بدون آتش، فن‌ها روشن می‌مانند)
   وضعیت      ──► B1 (H7 و SMCU)، B2
```

- **تست دوره‌ای (proof test):**
  - هر استارت: SR1 خودآزمایی دارد، و POC و proving شیرها هر بار انجام می‌شوند.
  - **ماهانه:** تست E-stopها و درها با ثبت در HMI.
  - **سالانه:** تست واقعی overspeed با تزریق فرکانس.
- (اختیاری، توصیه‌شده) یک **مانیتور سرعت گواهی‌دار** (کلاس Pilz PNOZ s30) روی N1-B و N2-B به‌عنوان لایهٔ سوم overspeed، اگر فرکانس ورودی مجاز آن ≥ 2.5 kHz باشد (1 ppr در 120k = 2 kHz).

## ۱۰. شمارندهٔ عمر (life counter) و شمارنده‌های نگهداری

**ذخیره‌سازی:**
- در EEPROM **ST M95M04** (4 Mbit، 4 میلیون سیکل) با ring buffer و wear-leveling (04 §۰)، دو بانک، CRC-32 و شمارندهٔ ترتیب، هر 60 s و در هر رویداد (ذخیرهٔ لحظهٔ قطع با PVD).
- کپی شمارنده‌های کلیدی (ساعت، استارت، overspeed، D_creep) در M95M04 مستقل SMCU. در عدم‌تطابق، **مقدار بزرگ‌تر** (محافظه‌کارانه) برداشته می‌شود و آلارم داده می‌شود.
- آینه در پایگاه دادهٔ B5 و ابر.
- ریست فقط در MAINT پس از تعویض قطعه، با ثبت شمارهٔ سریال قطعهٔ جدید.

| شمارنده | تعریف | آستانهٔ نگهداری |
|---|---|---|
| ساعت کار، ساعت با شعله | — | — |
| ساعت در هر باند TIT_est | < 750، 750–780، 780–800، 800–815، > 815 °C | گزارش |
| ساعت در هر باند بار | 0–25–50–75–100 % | گزارش |
| **عمر خزش پرهٔ هسته D_creep** | Σ Δt / t_r(σ, T)، با σ = 1.5 × 283 MPa × (N1/120k)²، T_metal = TIT_est − 70 K، و LMP جدول IN-713LC (C = 20)، **همان مدل `sim/life_study.py`** (28,000 h در 800 °C؛ ~12,000 h در 815 °C) | 80 %: برنامه‌ریزی تعویض چرخ؛ 90 %: آلارم P2 |
| LCF دیسک | استارت-توقف عادی = 1 سیکل؛ ESD از > 50 % بار = 3؛ load rejection = 1؛ شمارش rainflow ساده روی N1 (دامنه > 60 %) | بودجه از FEA (فعلاً 10,000) |
| استارت‌ها | سرد (ITT < 100 °C) / گرم؛ ناموفق | — |
| سیکل حرارتی recuperator | سیکل‌های ΔTOT > 300 K + بیشترین نرخ ثبت‌شده | بودجه از طراح recuperator |
| یاتاقان‌های هسته (608 هیبرید سرامیکی، روغن‌کاری تحت فشار مدار بسته) | ساعت از تعویض؛ ساعت در N1 > 110k؛ روند ارتعاش و دمای برگشت روغن | طبق برنامهٔ تعویض (سند 03 §۴) |
| روغن | ساعت از تعویض | 500 h هشدار، 1000 h حد |
| فیلترها | روند ΔP | آستانهٔ T18 و T31 |
| عایق PMG | ساعت معادل در 155 °C (قاعدهٔ ۱۰ K آرنیوس) | گزارش |
| جرقه | تعداد جرقه و ساعت | طبق سازنده |
| SSV | تعداد سیکل | طبق EN 161 / سازنده |
| استارتر | تعداد سیکل و انرژی | — |
| کنتاکتورهای K-DC | تعداد قطع زیر بار | — |
| چاپر | انرژی dump‌شده (kJ)، سیکل حرارتی مقاومت | — |
| انرژی | kWh تولیدی، Nm³ گاز (FT-606 + کنتور)، heat rate، throughput باتری (از BMS) | گزارش ماهانه |
| رکوردهای حداکثر هر کار | N1، N2، ITT، ارتعاش، V_dc | گزارش |
| بازرسی دوره‌ای | لاینر و NGV هر ~4000 h (سند 03 §۴) | زمان‌بندی خودکار |

**event recorder:**
- B1 یک بافر حلقوی 64 کانال با 1 kHz نگه می‌دارد: 10 s قبل و 20 s بعد از هر trip.
- B3 جداگانه 20 کانال با 40 kHz برای 200 ms ثبت می‌کند.
- فایل‌ها به B5 و ابر می‌روند.

**مدیریت آلارم (سبک ISA-18.2):**

| اولویت | معنی |
|---|---|
| P1 | trip |
| P2 | اقدام در ≤ 10 min |
| P3 | هشدار |
| P4 | نگهداری |

- P1 و P2 قابل shelve نیستند و پیامک/پیام‌رسان می‌فرستند.

## ۱۱. ارتباط ECU با بردها (خلاصه؛ جزئیات در سند 00 §۴)

| مسیر | پیام‌ها و نرخ |
|---|---|
| CAN-FD 1 (موتور، 1/5 Mbit/s) | B2 → B1: دماها 10 Hz، فشارها 50 Hz، P2 و ارتعاش (ویژگی‌ها) 100 Hz، DI در تغییر + 10 Hz. B1 → B4: فرمان‌ها 1 kHz. B4 → B1: وضعیت درایوها 100 Hz. B1 ↔ B3: P_ref، N2_ref و وضعیت 1 kHz. heartbeat همهٔ گره‌ها 100 Hz. **CRC و شمارنده در payload** (روش E2E). |
| ورودی‌های سرعت مستقیم (SPD-IN) | N1-A (RS-422 از B2)؛ N1-B، N2-B و UV مستقیم از سنسور (کابل W102b، تغذیه از SMCU)؛ هر کدام به H7 و SMCU، بدون عبور از CAN |
| RS-485 #1 | اینورتر HI-1 (Modbus RTU یا TCP طبق مدل، 1–4 Hz) |
| RS-485 #2 | کنتورها (JT-902..920)، VFD پمپ، سنسور اتاق برق |
| RS-485 #3 | JT-901 (کنتور درگاه LOAD، 4 Hz، اختصاصی؛ کنترل فازی) |
| CAN #2 | BMS باتری HV (listen-only) و BMS 48 V |
| Modbus TCP (B1 = client) | B6-R (بام، روی فیبر W104) و B6-E (اتاق برق): همهٔ نقاط HVAC، رجیسترهای EMS (06 §۴)، موقعیت درخواستی D-101. سیگنال‌های حیاتی (ENG-RUN، ZSO-101، K-EX، TSHH/PSH/FSL-111 روی SR1) سخت‌افزاری‌اند |
| Ethernet | B5 (Modbus TCP server روی B1 + جریان UDP 100 Hz برای روند + دانلود رکوردها). B5 همهٔ نقاط HVAC را هر 1 min ثبت می‌کند (docs/hvac). |

## ۱۲. پارامترهای اصلی (مقدار اولیه → نهایی‌سازی در تست)

| پارامتر | مقدار اولیه | منبع / تأیید |
|---|---|---|
| N1_rated / N1_peak | 115,000 / 117,000 rpm | سند 03 §۱ |
| N1_idle / N1_cutout / N1_ign / N1_purge | 60k / 45k / 15k / 20k | تست استند |
| N2_ref(P) | 50k → 60k (25 kW) → 65k (30 kW) | meanline FPT |
| TIT limit cont / peak | 800 / 815 °C | سند 03 §۱ |
| W_f,ign / W_f,min | 0.35 / 0.30 g/s | تست احتراق |
| (W_f/P2) max/min schedules | از تست شتاب و انفجار خاموشی | تست استند |
| نرخ TOT گرم/سرد | ≤ 15 K/min | طراح recuperator |
| شیب بار | +0.5 / −1.0 kW/s (≤ 1 kW/s تا 50 % در LOADING) | تست گذرا |
| P_min | 6 kW | پایداری احتراق + دمای recuperator |
| SOC_target / باندها | 70 % / 60–80 %؛ shedding 25/15/10 % | انتخاب باتری |
| V_mp / V_oc / چاپر / OVP | 720 / 780 / 800–830 / 900 V | `calc/electrical_sizing.py` |
| TSA / post-purge / حداکثر تلاش | 5 s / 60 s / 3 | EN 676 (قیاسی) |
| post-lube | ≥ 30 min یا TE-705 < 60 °C | طراحی روغن |
| پارامترهای EMS (آستانه‌های مد، تایمرها، ترتیب اقدام‌ها) | [06_energy_management](06_energy_management.md) §۶ | commissioning |

## ۱۳. برنامهٔ آزمون نرم‌افزار و سخت‌افزار (پیش از موتور)

1. **HIL:**
   - مدل گذرای `sim/` (سیکل + اینرسی هسته، FPT و recuperator) روی PC به‌همراه شبیه‌ساز سیگنال (فرکانس، TC، 4–20 mA) به B2/B1.
   - آزمون همهٔ trip‌های جدول §۷ با تزریق خطا.
   - ثبت زمان پاسخ SMCU و SR1.
2. **B3 روی میز:** منبع DC + بار → اینورتر و باتری واقعی (سند 01 §۸)؛ سپس با موتور القایی به‌عنوان prime mover.
3. **motoring سرد** هسته با استارتر (بدون سوخت): ارتعاش، فشار روغن، coast-down.
4. **احتراق در استند** با FPT ترمزشده روی R_BR1، بدون اینورتر.
5. **اتصال کامل**، load rejection واقعی، black start سطح ۱ و ۲.
