# GR180-CCHP — جدول کابل‌ها (بام ↔ اتاق برق، اتاق برق ↔ سالن، داخل اسکید)

تاریخ: ۲۰۲۶-۱۰-۲۱ · مبنا: [`01_power_single_line.md`](01_power_single_line.md)، [`02_io_list.md`](02_io_list.md) · افت ولتاژ: [`calc/electrical_sizing_out.txt`](calc/electrical_sizing_out.txt) §۸

**فرض‌ها (در بازدید سایت تأیید شود):**
- طول مسیر **پنل‌های بام (RP-1، PEB، BOP-R) ↔ اتاق برق (ER): ~۳۰ m**، شامل رایزر. BOP-R تابلوی BOP روی بام در `docs/hvac` است.
- طول **ER ↔ تابلوی شرکت در سالن: ~۶ m** (سند 03 §۸).
- طول‌ها با ~۱۵ ٪ اضافه برای حلقه و سرکابل گرد شده‌اند.

## ۱. کلاس‌بندی و قواعد مسیر (EN 50174-2 / IEC 61000-5-2)

| کلاس | محتوا | قاعده |
|---|---|---|
| **c1** | آنالوگ حساس: TC، RTD، IEPE، 4–20 mA | دورترین از c4. شیلد TC و IEPE فقط در سمت B2 زمین می‌شود؛ 4–20 mA در دو سر |
| **c2** | داده: CAN، RS-485، سرعت (RS-422 / open-collector)، Ethernet مسی | جفت تابیده با شیلد کلی؛ شیلد در دو سر با گلند EMC 360°، به‌همراه هادی هم‌پتانسیل موازی |
| **c3** | DC 24/48 V کنترل و قدرت، حلقهٔ ایمنی | — |
| **c4** | AC 400 V، **DC 750 V**، **PMG 1 kHz با PWM SiC**، کابل چاپر | فاصله از c1/c2: **≥ 300 mm** در سینی باز، یا لولهٔ فولادی بسته جدا (آنگاه ≥ 50 mm)؛ از c3 ≥ 100 mm؛ تقاطع عمود |

**مسیر بام ↔ ER (مرز LPZ):** دو لولهٔ فولادی گالوانیزه (یا داکت درپوش‌دار دو خانه) که **در دو سر به سیستم هم‌پتانسیل وصل‌اند**:

| لوله | کلاس | کابل‌ها |
|---|---|---|
| A | c4 + c3 | W001، W006، W007 |
| B | c2 + c3 | W101، W102a، W102b، W103، W104 (فیبر) |

- **W102b** (سرعت ایمنی) کابلی جدا از W102a است (تنوع در برابر آسیب مشترک).
- هادی هم‌پتانسیل **W113** در طول مسیر کشیده می‌شود.
- **SPD** در ورود به ER برای همهٔ کابل‌های فلزی c2/c3/c4 (به‌جز فیبر) نصب می‌شود.

**روی بام:**
- ورود کابل به پنل‌ها **فقط از پایین**، با حلقهٔ چکه (drip loop)، گلند IP68 برنجی نیکل‌دار EMC برای شیلددارها و پلی‌آمید UV-پایدار برای بقیه. در Zone 2 گلند Ex.
- کابل‌های ناحیهٔ موتور برای ≥ 125–180 °C (سیلیکون / FEP / PTFE) و با ≥ 100 mm فاصله از پوستهٔ داغ و سپر حرارتی.
- کابل‌های بیرون جعبه روکش UV-پایدار (PE/PUR سیاه) دارند.
- **برچسب:** شمارهٔ کابل در دو سر (حرارتی UV-پایدار)، سرسیم (ferrule) روی همهٔ رشته‌ها، و نقشهٔ ترمینال برای هر پنل.

## ۲. کابل‌های قدرت

| ID | از → به | کارکرد | کلاس | نوع | رشته × مقطع | طول | بار / افت | یادداشت |
|---|---|---|---|---|---|---|---|---|
| W001 | PEB/DCD-1 (بام) → DCJ-1 (ER) | DC اصلی 720–780 V | c4 | **H1Z2Z2-K** (EN 50618، 1.5 kV DC، UV و ازن، 90/120 °C) | 2× 1×**16** mm² + PE 1×16 | ~35 m | 41.7 A (30 kW)؛ ΔV 0.45 %، تلفات 134 W | لولهٔ A؛ سرکابل پرسی روی ترمینال، **بدون کانکتور MC4** در این مسیر؛ SPD-DC1/DC2 در دو سر |
| W002 | DCJ-1 → MPPT1، MPPT2 اینورتر | DC به دو MPPT | c4 | H1Z2Z2-K | 2× (2× 1×6 mm²) | ~3 m | ≤ 21 A برای هر MPPT در 30 kW | کانکتور PV طبق اینورتر؛ فیوز gPV 40 A برای هر شاخه |
| W003 | اینورتر BAT ↔ HV box باتری | DC باتری 200–500 V | c4 | طبق سازندهٔ باتری (معمولاً 35–50 mm²، 1 kV) | 2× 1×35 | ≤ 3 m | ≤ 100 A | کیت کابل سازنده |
| W004 | اینورتر LOAD → MDB-P | AC 400 V | c4 | N2XH-J 0.6/1 kV (LSZH) | **5G16** | ~3 m | 43.5 A (30 kW) | — |
| W005 | MDB-P Q1 → COS → تابلوی شرکت (سالن) | فیدر شرکت | c4 | N2XH-J یا NYY-J 0.6/1 kV | **5G10** (سند 03 §۸: 4×10 + ارت) | ~7 m | 43.5 A؛ ΔV 0.23 % | اگر در سینی گروهی یا گرم است → 5G16 |
| W006 | AUX-DB → BOP-R (بام) | AC کمکی HVAC (پمپ‌ها، VFDهای P-6 و برج، چیلرها، dry cooler DC-1، هیترها، B6-R) | c4 | NYY-J (روکش UV) در لولهٔ A | **5G10** | ~35 m | ~10 kW متصل، ~5.3 kW تابستان (docs/hvac/06)؛ 20 A → ΔV 0.54 %؛ MCB 32 A | SPD Type 1+2 در BOP-R؛ مقطع با دمای بالای لوله در آفتاب |
| W007 | باس 48 V (ER) → RP-1 | قدرت اضطراری 48 V | c3 | H07RN-F 1×25 (قرمز/آبی) | 2× 1×**25** | ~35 m | پیک استارتر 58 A → ΔV 6.0 %؛ دائم 15 A → 1.5 % | فیوز 80 A در ER؛ مبدل‌های بام 36–75 V را تحمل می‌کنند |
| W008 | PEB (B3) ↔ ترمینال PMG | 3~ PMG، 1 kHz + PWM 40 kHz | c4 | کابل سروو/VFD متقارن شیلددار مقاوم به حرارت (کلاس ÖLFLEX HEAT 180 EMC) | 3× 16 mm² + 3G2.5 + شیلد | ≤ 3 m | ~50 A rms | **کوتاه‌ترین مسیر**؛ شیلد 360° در دو سر؛ ≥ 500 mm از کابل‌های سنسور؛ **بدون فیوز** |
| W009 | PEB → جعبهٔ R_BR1 | چاپر DC | c4 | سیلیکون/FEP 1.8 kV DC با بافت شیلد | 2× 1×6 + PE | ≤ 5 m | 36 kW / 800 V ≈ 45 A پالسی | — |
| W010 | B3b → R_BR2 | چاپر ترمز مستقل | c4 | مثل W009 | 2× 1×6 + PE | ≤ 5 m | — | — |
| W011 | ترمینال PMG → K-BR → B3b | ورودی ترمز مستقل | c4 | سیلیکون شیلددار | 3× 1×10 | ≤ 2 m | — | — |
| W012 | B4 → استارتر BLDC | قدرت استارتر 48 V | c3 | شیلددار مقاوم به حرارت | 3× 1×6 + Hall 5×0.25 (M12 8-pin) | ≤ 2 m | 60 A پیک | — |
| W013 | B4 → پمپ روغن، پمپ خنک‌کن، scavenge | BLDC 48 V | c3 | شیلددار | 4G1.5 + Hall/tach 5×0.25 | 2–5 m | ≤ 10 A | — |
| W014 | B4 → XV-610، XV-611، XV-612، XV-621، FCV-620 | سیم‌پیچ شیرها 24 V | c3 | روغن‌مقاوم و UV-پایدار (کلاس ÖLFLEX 191) | 3G1.0 | 2–10 m | ≤ 1 A | کانکتور EN 175301-803 فرم A؛ XV-610 تا رایزر |
| W015 | B4 → اگزایتر جرقه | 24 V | c3 | 2×1.0 شیلددار | — | ≤ 3 m | 2 A | سیم HV سیلیکونی 7 mm ≤ 1 m تا شمع، دور از همهٔ سیگنال‌ها |
| W016 | B4 → فن‌های EC جعبه | 48 V + 0–10 V + tach | c3 | 4G1.0 + 4×0.5 شیلددار | — | 2–4 m | 3 A برای هر فن | — |
| W017 | BOP-R → پمپ‌ها، فن برج، چیلرها، DC-1 | AC کمکی | c4 | NYY-J / شیلددار برای VFD | 4G1.5–4G2.5 | — | — | **محدودهٔ HVAC** (docs/hvac) |
| W113 | شینهٔ هم‌پتانسیل بام → MET اتاق برق | PE / هم‌پتانسیل | — | H07V-K سبز-زرد | 1×16 (اتصال LPS: ≥ 50 mm²) | ~35 m | — | موازی همهٔ کابل‌های شیلددار |

## ۳. کابل‌های کنترل و داده بام ↔ ER

| ID | از → به | کارکرد | کلاس | نوع | رشته × مقطع | طول | یادداشت |
|---|---|---|---|---|---|---|---|
| W101 | B1 (ER) → RP-1 (B2، B4) → PEB (B3) | **CAN-FD موتور** (1 / 5 Mbit/s) | c2 | کابل CAN 120 Ω، جفت تابیده با شیلد کلی (کلاس UNITRONIC BUS CAN) | 2× 2× 0.5 mm² | ~40 m (daisy-chain) | ترمیناتور در B1 و B3؛ استاب ≤ 0.3 m؛ SPD داده در دو سر؛ جفت دوم: CAN_GND + رزرو |
| W102a | RP-1 (B2) → B1 | سرعت N1-A (RS-422) | c2 | LiYCY-TP | 2× 2× 0.5 | ~35 m | جفت ۲ رزرو |
| W102b | سنسورهای N1-B، N2-B، UV (بام) → B1 (ناحیهٔ SMCU) | **سیگنال‌های ایمنی** (open-collector + تغذیهٔ 12 V از B1) | c2 | LiYCY-TP | 4× 2× 0.5 | ~40 m | **کابل جدا** از W102a؛ ترمینال‌بندی میانی در RP-1 بدون عبور از بردها؛ SPD کم‌ظرفیت |
| W103 | SR1 (RP-1) ↔ ER | حلقهٔ ایمنی: E-stop ER (2 کانال)، E-stop سالن (سری)، SMCU PERMIT A/B، ECU RUN PERMIT، وضعیت SR1 → B1، ENG-RUN → B6-R، reset دوردست (رزرو) | c3 | LiYCY | 12× 1.0 mm² | ~35 m | SPD مناسب مدار ایمنی (سازگار با پالس تست SR1) |
| W104 | سوییچ ER ↔ سوییچ RP-1 | **Ethernet فیبر** (B5 ↔ مانیتور بام، سرویس بردها، کنترلر HVAC، دوربین اختیاری) | — | فیبر OM3 50/125، 4 کور، زره‌دار ضدجونده، بیرونی | — | ~40 m | LC duplex؛ بدون SPD؛ سوییچ بام از 48 V تغذیه و PoE برای مانیتور بام |
| W114 | کنتور گاز (رایزر) → B2 | پالس LF | c2 | 2× 0.5 شیلددار | — | 5–15 m | در صورت نیاز سازنده، بریر Ex-i |
| W115 | B1 (ER) → B6-E (ER) → B6-R (BOP-R، بام) | **CAN-FD #2 (BOP)** | c2 | کابل CAN 120 Ω | 2× 2× 0.5 | ~45 m | باس جدا از موتور؛ ترمیناتور در B1 و B6-R؛ SPD در مرز LPZ |
| W116 | SR1 (RP-1) ↔ BOP-R (هر دو روی بام) | ZSO-101، TSHH-111 + PSH-111، FSL-111 → SR1 S16–S18؛ K-EX (SR1-O6) → اکچویتور D-101؛ ENG-RUN (از W103) → B6-R | c3 | LiYCY | 12× 1.0 | ~10 m | 24 VAC اکچویتور در زوج جدا |

## ۴. کابل‌های ER و ER ↔ سالن

| ID | از → به | کارکرد | کلاس | نوع | رشته × مقطع | طول | یادداشت |
|---|---|---|---|---|---|---|---|
| W105 | B1 → اینورتر | RS-485 #1 (Modbus RTU) | c2 | LiYCY-TP | 2× 2× 0.5 | ~3 m | ترمیناتور 120 Ω در دو سر |
| W106 | B1 → JT-901، JT-902، سنسور دما/رطوبت ER → VFDهای سالن | RS-485 #2 | c2 | LiYCY-TP | 2× 2× 0.5 | ~20 m (daisy-chain) | انتهای زنجیره ترمیناتور |
| W107 | B1 → BMS باتری HV، BMS 48 V | CAN #3 | c2 | کابل CAN | 2× 2× 0.5 | ~5 m | — |
| W108 | B1 ↔ اینورتر | remote on/off، رلهٔ خطا | c3 | LiYY | 4× 0.75 | ~3 m | — |
| W109 | B1 ↔ تابلوی شرکت (سالن) | فرمان K-LS1..4، بازخوردها، موقعیت COS، حضور شبکه، 24 V | c3 | LiYCY | 19× 0.75 | ~7 m | رله‌های واسط 24 VDC در تابلوی شرکت |
| W110 | ESD-H (سالن) → ER | E-stop سالن (سری با S02) | c3 | LiYCY | 4× 1.0 | ~7 m | اختیاری |
| W111 | AUX-DB → فن‌کویل‌های سالن | برق فن‌کویل‌ها | c4 | NYM-J / N2XH | 3G1.5 برای هر مدار | ~10 m | **محدودهٔ HVAC**؛ کنترل طبق docs/hvac |
| W112 | سوییچ ER → B1، B5، روتر | Ethernet مسی | c2 | Cat6A S/FTP | — | ≤ 3 m | VLAN OT / IT جدا |

## ۵. کابل‌های سنسور داخل اسکید (نوعی)

| نوع | کابل | سر | یادداشت |
|---|---|---|---|
| TC (ITT، TOT، …) | سیم جبرانی **KX کلاس 1** (IEC 60584-3)، 2× 0.5 تابیده با شیلد؛ عایق FEP/PTFE در ناحیهٔ موتور | هد TC → ترمینال ایزوترمال B2 | شیلد فقط در B2؛ بدون کانکتور میانی مسی |
| RTD | 3× 0.5 تابیده با شیلد، FEP در ناحیهٔ داغ | M12 4-pin | — |
| 4–20 mA | LiYCY-TP 2× 0.75 / کوردست M12 A-coded PUR | M12 4/5-pin | — |
| IEPE | کابل یکپارچهٔ کم‌نویز با M12 2-pin، ≤ 10 m | M12 | جدا از c4، شیلد فقط در B2 |
| Hall سرعت | 3× 0.25 شیلددار | M8 3-pin | N1-B و N2-B مستقیم تا ترمینال W102b |
| UV | 4× 0.25 شیلددار | M12 | — |
| کلید درها | کوردست M12 8-pin PUR | M12 | — |
| آشکارساز گاز | 3× 1.0 + 4× 0.5 شیلددار | گلند M20 (Ex در Zone 2) | — |
| کلیدهای فشار و سطح | 3× 0.75 شیلددار | EN 175301-803 / M12 | — |

## ۶. خلاصهٔ مقدار (برای برآورد خرید، +۱۵ ٪)

| کابل | مقدار تقریبی |
|---|---|
| H1Z2Z2-K 1×16 | 80 m |
| H1Z2Z2-K 1×6 | 15 m |
| N2XH-J 5G16 | 5 m |
| 5G10 | 10 m |
| NYY-J 5G10 | 40 m |
| H07RN-F 1×25 | 80 m |
| PE 1×16 | 45 m |
| کابل CAN 2×2×0.5 | 100 m |
| LiYCY-TP 2×2×0.5 | 70 m |
| LiYCY-TP 4×2×0.5 | 45 m |
| LiYCY 12×1.0 | 55 m |
| LiYCY 19×0.75 | 10 m |
| فیبر OM3 4 کور زره‌دار | 45 m |
| سیم جبرانی KX | ~60 m |
| کابل‌های سنسور و کوردست‌ها | طبق I/O list |
| لوله‌های فولادی | 2 × ~35 m |
