# GR180-CCHP — مدیریت انرژی (EMS): اولویت هوشمند برق در برابر سرمایش

تاریخ: ۲۰۲۶-۱۰-۲۱ (rev 2: پایش و کنترل هر فاز §۷، هشدار Telegram و SMS §۱۱، افزوده‌های رجیستر HVAC §۴) · درخواست کاربر: «اگر نیاز شد سیستم خنک‌کننده را خاموش (یا کم) کنیم تا برق بیشتری بگیریم؛ هوشمند و با همهٔ سنسورهای لازم».

**مبنا:**
- محاسبه: [`calc/ems_study.py`](calc/ems_study.py) → [`calc/ems_study_out.txt`](calc/ems_study_out.txt)
- مدل‌ها: `sim/hvac/hvac_design.py`، `sim/hvac/hvac_results.json`، `sim/cchp_study.py`، `sim/roof_site_study.py`
- اسناد مرتبط: [03_control_philosophy](03_control_philosophy.md) §۵، [02_io_list](02_io_list.md) گروه K، `docs/hvac/05_controls_io.md`

## ۰. خلاصه

1. **«خاموش کردن کامل سرمایش» در تابستان برق را کم می‌کند، نه زیاد.**
   - موتور با هوای ۴۶ °C فقط ~۱۴.۵ kW می‌دهد.
   - کویل آب سرد ورودی موتور به ۱۵ °C (یا ۱۲ °C) آن را به ۲۲.۶–۲۳.۶ kW می‌رساند. این آب سرد را چیلر جذبی با گرمای اگزوز می‌سازد.
   - **NO-COOLING: ۱۳.۰ kW برق خالص** در برابر **۱۹.۳ kW در BALANCED** (−۶.۳ kW؛ سالن عایق‌دار، HVAC rev B).
   - راه هوشمند: **سهم ساختمان را کم کن و چیلر CH-1 را برای کویل نگه دار.**
2. **مد MAX-POWER** در طراحی تابستان برازجان (۴۶/۲۸ °C؛ مدل HVAC rev B + اهرم‌های موتور):

| حالت | برق خالص | تغییر نسبت به BALANCED |
|---|---|---|
| CH-1 تنها، T1 = 15 °C | 20.3 kW | **+1.0 kW** |
| T1 = 12 °C | 21.3 kW | **+2.0 kW** |
| T1 = 12 °C و peak TIT 815 °C | 22.4 kW | **+3.1 kW** |

   - هزینه: سرمایش سالن از ۱۷.۸ به ۷–۱۱ kW کم می‌شود. مصرف عمر peak mode شمرده می‌شود.
   - **این اعداد برای توان کامل (115k / 800 °C) است، یعنی کار v2 یا backup با بار زیاد.** در v1 با بار واقعی، §۵-ب.
3. **هستهٔ قاعده‌محور بدون پیش‌بینی** در B1 اجرا می‌شود:
   - مُدهای AUTO / MAX-POWER / BALANCED / MAX-COOLING (هم‌نام با مدل HVAC)
   - هیسترزیس، حداقل زمان در هر حالت، و ترتیب اقدام‌ها (merit order)
   - بهینه‌ساز اختیاری روی B5
4. **کنترل هر فاز (§۷):** هیچ فازی trip نمی‌کند.
   - پایش جریان هر فاز با 4 Hz (JT-901)
   - رله‌های مجوز K-SP1..3 برای سه کولر (یکی در هر فاز) با آزادسازی پلکانی
   - حذف بار فازی و مسیر سریع K-LS
5. **rev 3 (بارهای واقعی 5–8 kW، شبکهٔ پشتیبان با zero-export، باتری ۲۰ kWh):** در v1 توربین **بار را دنبال می‌کند** (100k rpm، TIT 645–750 °C، 8.6–13.6 kW). مُدهای برق/سرمایش فقط در backup طولانی و در صادرات (v2) اهمیت پیدا می‌کنند (§۵-ب).
6. **حفاظت چیلرهای جذبی** (رقیق‌سازی، حداقل زمان کار و توقف، تبلور) در B6-R می‌ماند. EMS فقط **درخواست** می‌دهد و وضعیت مجوز را می‌خواند.

## ۱. چرا «خاموش کردن سرمایش» درست نیست؟ (ساعت طراحی تابستان)

سمت HVAC از مدل خود HVAC (`sim/hvac/hvac_results.json`، `modes`، بستهٔ کم‌مصرف که docs/hvac آن را **rev B** می‌نامد) آمده است. اهرم‌های موتور از `calc/ems_study.py` هستند.

| مد | چیلرها | T1 | خروجی AC موتور | سرمایش | کویل | سالن (کسری) | کمکی HVAC | **برق خالص** | معادل برقی* |
|---|---|---|---|---|---|---|---|---|---|
| MAX-COOLING | CH-1 + CH-2، فن 100 % | 15 °C | 22.6 | 37.3 | 17.0 | 17.8 (0) | 4.98 | 17.6 | 24.1 |
| **BALANCED** | CH-1 + CH-2 | 15 °C | 22.6 | 37.3 | 17.0 | 17.8 (0) | 3.28 | **19.3** | 25.8 |
| **MAX-POWER** | CH-1 | 15 °C | 22.6 | 30.1 | 17.0 | 10.6 (7.2) | 2.24 | **20.3** | 24.1 |
| MAX-POWER، T1 = 12 °C | CH-1 | 12 °C | 23.6 | 30.1 | 20.4 | 7.2 (10.6) | 2.24 | **21.3** | 23.9 |
| MAX-POWER، T1 = 12 °C + TIT 815 °C | CH-1 | 12 °C | 24.7 | 30.1 | 20.4 | 7.2 | 2.24 | **22.4** | 26.2 |
| MAX-POWER-HALL-OFF | CH-1 | 15 °C | 22.6 | 19.5 | 17.0 | 0 (17.8) | 2.07 | 20.5 | 20.5 |
| NO-COOLING («همه خاموش») | — | 46 °C | 14.5 | 0 | 0 | 0 | 1.46 | **13.0** | 12.9 |

همهٔ اعداد kW هستند.

\* **معادل برقی** = برق خالص + (سرمایش سالن و اتاق برق) ÷ ۲.۶ (COP کولرهای گازی شرکت که این سرمایش جایگزینشان است).

**نکته‌ها:**
- **منبع صرفه‌جویی MAX-POWER** (3.28 → 2.24 kW کمکی):
  - CH-2 و پمپ‌هایش (P-2B، P-4B)
  - دبی کمتر P-6 (0.99 → 0.71 kW)
  - فن برج (0.27 → 0.11 kW)
  - بارهای قابل تعویق (RO-1، P-9، DHW)
  - به‌علاوهٔ اهرم‌های موتور: T1 = 12 °C ≈ +1.0 kW، TIT 815 °C ≈ +1.1 kW
- **T1 = 12 °C** بار کویل را از 17.0 به ~20.4 kW می‌برد. کویل CC-1 برای 15 °C طراحی شده است. اگر TV-221 اشباع شود، T1 هر جا که کویل توان دارد می‌ایستد (مثلاً 13–14 °C) و ضرری ندارد. **سود واقعی MAX-POWER بین +1.0 و +2.0 kW است** (+3.1 با peak).
- **در معادل برقی، BALANCED بهتر است** (25.8 در برابر 24.1)، به شرطی که سالن واقعاً سرمایش لازم داشته باشد. پس پیش‌فرض AUTO = BALANCED است و فقط وقتی **برق قید فعال است** (تقاضا بیش از تولید، SOC در حال افت) به MAX-POWER می‌رود.
- مدار گلیکول PMG، B3 و روغن با dry cooler DC-1 کار می‌کند: ~52 °C خشک، ~39 °C با پد آدیاباتیک (docs/hvac؛ TE-GLY ALM 58 / FSD 65 °C). پس به چیلر یا برج وابسته نیست.

**نقطهٔ سربه‌سر کویل ورودی:** CH-1 فقط برای کویل (کمکی 2.08 kW)، در برابر NO-COOLING (1.46 kW).

| DB (°C) | 46 | 42 | 38 | 34 | 30 | 26 | 22 | 20 | 18 |
|---|---|---|---|---|---|---|---|---|---|
| سود کویل (kW) | +7.8 | +7.0 | +6.0 | +5.0 | +3.9 | +2.8 | +1.6 | +1.0 | +0.3 |

→ **تا دمای بیرون ~18–20 °C، چیلر CH-1 برای کویل ارزشش را دارد.** پایین‌تر، changeover فصلی HVAC (زمستان زیر 16 °C، تابستان بالای 20 °C، با 48 h هیسترزیس) کویل و چیلرها را خاموش می‌کند.

## ۲. معماری و تقسیم مسئولیت

```
            ┌───────────── B5 (i.MX 8M Plus) — بهینه‌ساز اختیاری ─────────────┐
            │ پیشنهاد مد و setpoint در محدودهٔ مجاز؛ لاگ و نمایش     │
            └───────────────┬─────────────────────────────────────────┘
                            │ Modbus TCP (پیشنهاد؛ B1 اعتبارسنجی می‌کند)
 ┌──────────────────────────▼──────────────────────────────────┐
 │ B1 — EMS هستهٔ قاعده‌محور (L4)، چرخهٔ 1 s (فیلتر) / 60 s (تصمیم) │
 │  ورودی: کنتورها، اینورتر HI-1 و BMS، ECU (P_max(T1)، TIT)، B6       │
 │  خروجی: P_ref، K-LS1..4، K-SP1..3، EH-950، رجیسترها                │
 └──────────────────────────┬──────────────────────────────────┘
                            │ Modbus TCP: درخواست‌ها ↓ · وضعیت و مجوز ↑
 ┌──────────────────────────▼──────────────────────────────────┐
 │ B6-R / B6-E — کنترل HVAC (docs/hvac، برد B6 خودمان، 08):          │
 │ staging چیلرها، رقیق‌سازی،                                       │
 │ حداقل زمان‌ها، حفاظت تبلور، TV-221 (T1)، FCUها، پمپ‌ها و VFDها   │
 └─────────────────────────────────────────────────────────────┘
```

| خرابی | رفتار |
|---|---|
| B5 قطع یا بهینه‌ساز خراب | B1 با قواعد خودش ادامه می‌دهد |
| Modbus اینورتر HI-1 قطع | JT-901 (4 Hz) مبنای کنترل فازی می‌ماند؛ SOC از BMS-CAN؛ آلارم P2 |
| ارتباط B1↔B6 قطع (> 60 s) | B6-R به حالت محلی امن خودش می‌رود (BALANCED، PRIORITY طبق آخرین مقدار) و ENG-RUN سخت‌افزاری را می‌خواند. EMS آلارم T47 می‌دهد و فقط با P_ref و load shedding کار می‌کند |
| کنتور یا سنسور EMS خراب | آن ورودی «نامعتبر» می‌شود. EMS به مقدار مدل‌شده یا آخرین مقدار معتبر برمی‌گردد. اگر بیش از ۲ ورودی کلیدی نامعتبر باشند → BALANCED و آلارم |
| EMS هرگز | حدود ایمنی موتور، TIT، دور یا حفاظت چیلر را عوض نمی‌کند؛ peak mode فقط با مجوز کاربر |

## ۳. ورودی‌ها (همه در I/O list، گروه K و H و J)

| کمیت | تگ و منبع | برد / مسیر |
|---|---|---|
| تقاضای برق شرکت به تفکیک گروه بار و فاز | JT-911..914 (گروه‌های K-LS1..4، هر فاز) | B1 RS-485 #2 |
| توان پمپ‌های شرکت | VFD-P1..Pn (Modbus) | B1 RS-485 #2 |
| اینورتر HI-1: توان و جریان هر فاز درگاه‌های GRID و LOAD، توان ورودی DC (توربین)، حالت (grid/backup)، SOC و توان باتری، CCL/DCL | INV-MB (Modbus)، BMS-CAN | B1 RS-485 #1، CAN #2 |
| **جریان، P و Q هر فاز درگاه LOAD (کل بار)** | JT-901 (4 Hz) | B1 RS-485 #3 (اختصاصی) |
| وضعیت K-SP1..3 | ZS-SP1..3 | B1 DI26–DI28 |
| مصرف کمکی پلانت | JT-902 (AUX-DB کل)، EM-HVAC (تابلوی BOP-R)، JT-903 (فن‌کویل‌ها و ERV سالن)، JT-904 (کمکی‌های داخلی B6-E)، JT-905 (EH-950) | B1 RS-485 #2؛ EM-HVAC از B6-R |
| توان DC توربین و ظرفیت باقی‌مانده | B3-IDC/VDC، محدودکننده‌های ECU (TIT، N1)، TE-501 (T1)، MT-501 (RH بعد از کویل) | داخلی B1/B3، B2 |
| هوای بیرون | TT-OA، MT-OA → wet-bulb | B6-R → Modbus TCP |
| هوای قبل از کویل | TE-104 | B6-R → Modbus TCP |
| کویل ورودی | HM-4 (انرژی سرمایش کویل)، TE-221، TE-222، ZT-221، PDT-223 | B6-R → Modbus TCP |
| ساختمان | HM-2 (سرمایش سالن + اتاق برق)، TE-H1 (دما و رطوبت سالن)، FCU-1..4 | B6-R → Modbus TCP |
| آب سرد | TE-211، TE-212، TE-213، FT-211، DPT-211 | B6-R → Modbus TCP |
| چیلرها | CH-1/2 RUN/ALM و وضعیت (OFF / STARTING / RUN / DILUTION / LOCKOUT)، زمان باقی‌ماندهٔ حداقل کار/توقف، HM-1 (گرمای ورودی) | B6-R → Modbus TCP |
| آب خنک‌کن و برج | TE-301، TE-302، FT-301، P-6-BUS، CT-FAN-BUS (دور و توان VFD) | B6-R → Modbus TCP |
| آب داغ / بازیافت | TE-111، TE-112، FT-111، «heat sink آماده»، K-EX (SR1 گروه D) | B6-R → Modbus TCP، SR1 |
| اتاق برق و باتری | TT-ER، دمای سلول‌ها (BMS) | B1 |

**کمیت‌های مشتق (هر 1 s، فیلتر 60 s برای تصمیم):**
- `P_dem` = Σ JT-911..914 + بارهای حیاتی کمکی
- `P_aux` = JT-902 + EM-HVAC
- `P_avail(mode)`: خروجی AC قابل‌دسترس موتور از نقشهٔ P(T1) (calc) با تصحیح آنلاین از اندازه‌گیری، در TIT_lim و N1_max
- `P_margin` = P_avail − P_aux − P_dem (> 0 یعنی مازاد)
- `dSOC/dt` (پنجرهٔ 10 min)
- `WB` از TT-OA/MT-OA؛ `Q_ch_avail` از وضعیت چیلرها و TE-301
- `e_H` = T_hall − SP_hall
- «ارزش سرمایش» = Q_bldg / COP_split

## ۴. رابط EMS ↔ B6 (رجیسترهای Modbus TCP؛ B1 = client)

| جهت | رجیستر | مقدار / واحد | معنی |
|---|---|---|---|
| B1 → B6 | `EMS_MODE` | 1 MAX-POWER، 2 BALANCED، 3 MAX-COOLING | حالت حل‌شدهٔ AUTO یا انتخاب کاربر |
| B1 → B6 | `CH_STAGE_MAX` | 0 / 1 / 2 | سقف تعداد چیلر |
| B1 → B6 | `T1_SP` | 12–25 °C (یا 99 = کویل خاموش) | setpoint هوای بعد از کویل (TE-221) |
| B1 → B6 | `Q_HALL_MAX_PCT` | 0–100 % | سقف سهم سالن از آب سرد (شیر FCUها) |
| B1 → B6 | `FCU_SHED_MASK` | بیت برای هر FCU | خاموشی گروهی فن‌کویل‌ها (حداقل یکی برای تهویه) |
| B1 → B6 | `AUX_P_MAX_KW` | kW | سقف مصرف برق HVAC (راهنمای B6) |
| B1 → B6 | `DEFER_EN` | بیت‌ها: RO-1، P-9، شارژ DHW (P-3/P-7)، ERV-1 حداقل | بارهای قابل تعویق |
| B1 → B6 | `CW_SP_OFFSET` | 0…+3 K | اجازهٔ گرم‌تر شدن آب خنک‌کن برای کم شدن فن برج (فقط در MAX-POWER و فقط اگر Q_ch_avail ≥ بار) |
| B1 → B6 | `HEARTBEAT` | شمارنده | قطع > 60 s → حالت محلی B6 |
| B6 → B1 | `CHn_STATE` | OFF / STARTING / RUN / DILUTION / LOCKOUT | — |
| B6 → B1 | `CHn_MIN_ON_LEFT`، `CHn_MIN_OFF_LEFT` | s | زمان باقی‌مانده تا مجاز شدن تغییر |
| B6 → B1 | `REQ_GRANTED` | بیت برای هر درخواست | پذیرش یا در انتظار |
| B6 → B1 | `Q_COIL_KW`، `Q_HALL_KW`، `Q_CH_AVAIL_KW` | kW | از HM-4، HM-2 و مدل |
| B6 → B1 | `P_HVAC_KW` | kW | EM-HVAC |
| B6 → B1 | `T_HALL`، `RH_HALL` | °C، % | TE-H1 |
| B6 → B1 | `TE-211/213`، `TE-301`، `FT-211` | — | — |
| B6 → B1 | `HVAC_FAULT` | کد | — |
| B6 → B1 | `P_HVAC_PRED[m]`، `Q_HALL_PRED[m]`، `T1_ACHIEVABLE[m]` (m = MAX-POWER / BALANCED / MAX-COOLING) | kW، °C | پیشنهاد HVAC (docs/hvac/07 §۶-۲)؛ ورودی «P_margin تخمینی» در §۶-۱ به‌جای مدل ثابت |
| B6 → B1 | `CHW_RESERVE_KWH` | kWh | ذخیرهٔ TK-1 (TE-211/212/214)؛ اجازهٔ HALL-OFF کوتاه بدون افت آسایش |
| B6 → B1 | `WB_OUT`، `WB_TOWER` | °C | TT/MT-OA و TT/MT-306 |
| B6 → B1 | `HALL_CO2` | ppm | AT-H1؛ حداقل ERV در MAX-POWER اگر CO2 > 1000 ppm آزاد می‌شود |
| B6 → B1 | `DAMPER_POS`، `Q_HX1_KW` | %، kW | ZT-101 (کپی؛ مرجع B2 AI16)، HM-1 |
| B6 → B1 | `COP_CH1`، `COP_CH2` | — | HM-11/21، HM-12/22؛ گزارش و بهینه‌ساز |
| B1 → B6 | `PURGE_POS_REQ` | % | موقعیت D-101 در purge استارت (50 %)؛ فقط اطلاع، ZC-101 روی B4 است |
| B6 → B1 | `START_REQ` | شناسهٔ بار، kW، فازها | درخواست استارت بار ≥ 1.5 kW (§۷-۴ بند 8) |
| B1 → B6 | `START_GRANT` | شناسهٔ بار | مجوز؛ بی‌پاسخ > 30 s → B6 فقط بارهای ضروری را استارت می‌کند |

**انتقال:** همهٔ این رجیسترها روی **Modbus TCP** هستند (B1 = client، D14). CAN-FD #2 فقط برای BMS است. اسناد HVAC که هنوز CAN-FD #2 را برای BOP فرض می‌کنند باید اصلاح شوند.

## ۵. مُدها

| تنظیم | **MAX-POWER** | **BALANCED** | **MAX-COOLING** |
|---|---|---|---|
| CH_STAGE_MAX | 1 (فقط CH-1؛ CH-2 با رقیق‌سازی خاموش) | 2 (طبق گرمای موجود، منطق HVAC) | 2، فن برج و دبی آب خنک‌کن 100 % |
| T1_SP کویل | 12 °C (حداقل؛ اگر کویل اشباع شد شناور) | 15 °C | 15 °C؛ فقط اگر سالن با ظرفیت کامل هم کسری دارد، تا 20–25 °C (اولویت سالن) |
| Q_HALL_MAX_PCT | فقط مازاد CH-1 (اولویت کویل)؛ زیرمد HALL-OFF = 0 % | 100 % تا SP سالن | 100 % (اولویت سالن) |
| FCU / ERV | FCUها با شیر محدود؛ ERV حداقل | عادی | عادی |
| بارهای قابل تعویق (RO، P-9، شارژ DHW) | معوق تا مازاد | عادی | عادی |
| EH-950 (dump مفید) | خاموش | فقط در SOC > 90 % | فقط در SOC > 90 % |
| CW_SP_OFFSET | تا +2 K اگر ظرفیت CH-1 کافی | 0 | 0 |
| peak TIT 815 °C | مجاز اگر کاربر فعال کرده و بودجهٔ عمر اجازه دهد | خیر | خیر |
| load shedding شرکت (03 §۵) | آخرین گام | طبق SOC | طبق SOC |

- **AUTO** (پیش‌فرض) بین این سه با قواعد §۶ جابه‌جا می‌شود.
- انتخاب دستی کاربر (HMI یا راه دور در REMOTE) تا لغو یا تا یک آلارم P1/P2 مرتبط معتبر است.
- **اتاق برق و باتری همیشه اولویت دارند:** FCU-E و در صورت نیاز AC-E در هیچ مدی خاموش نمی‌شوند.

### ۵-ب. کار v1 با بار واقعی (zero-export / backup) و صادرات v2 (`calc/ems_study.py`)

**بار واقعی کاربر:** ~5 kW معمول، ~8 kW پیک؛ به‌علاوهٔ کمکی HVAC 3.3 kW (BALANCED) و کنترل 0.3 kW.

**قاعدهٔ نقطهٔ کار:** TIT 750 °C با کمترین دور. زیر 13.7 kW: N1 = 100k و کاهش TIT (چرخهٔ recuperated در TIT بالا و دور کم بهترین راندمان را دارد).

| حالت | توان لازم | N1 | TIT | راندمان برق | گرمای قابل بازیافت | سرمایش | کویل | سالن |
|---|---|---|---|---|---|---|---|---|
| معمول (5 kW) | 8.6 kW | 100k | ~645 °C | 12.6 % | 41.0 kW | 23.1 kW | 14.4 | 8.7 |
| معمول + شارژ باتری | 10.6 kW | 100k | ~685 °C | 14.7 % | 43.6 kW | 24.5 kW | 14.4 | 10.1 |
| پیک (8 kW) | 11.6 kW | 100k | ~705 °C | 15.7 % | 44.8 kW | 25.3 kW | 14.4 | 10.8 |
| پیک + شارژ باتری | 13.6 kW | 100k | ~747 °C | 17.5 % | 47.3 kW | 26.7 kW | 14.4 | 12.3 |
| **v2 صادرات** | 22.6 kW | 115k | 800 °C | 20.5 % | 66.2 kW | 37.3 kW | 17.0 | 17.8 |

همهٔ توان‌ها و سرمایش‌ها kW هستند.

**نتیجه‌ها:**
- **عمر پره در بار-جزئی** عملاً نامحدود است (TIT ≤ 750 °C؛ life counter).
- **سرمایش سالن در v1** (8.7–12.3 kW) کمتر از نیاز طراحی (17.8 kW) است. کمبود را **کولرهای شرکت** می‌پوشانند. بار برقی آن‌ها نقطهٔ کار توربین را بالا می‌برد و گرمای بیشتری به چیلرها می‌رسد، پس حلقه خودتنظیم است.
- **صادرات v2:** ~14 kW (بار معمول) / ~11 kW (پیک). با سالن خالی و MAX-POWER (T1 12 °C) حدود +2 kW بیشتر.
- **قواعد EMS در v1:**
  - **با شبکه:** P_ref = بار + شارژ − حاشیهٔ واردات (03 §۵). AUTO = **BALANCED** (برق کم نمی‌آید، چون کمبود از شبکه وارد می‌شود و صادرات صفر است).
  - **در backup:** همان قواعد §۶. با بار ≤ 12 kW و P_avail ~20 kW در طراحی تابستان، کسری برق عملاً پیش نمی‌آید. MAX-POWER فقط در trip توربین (فقط باتری) یا وقتی کاربر peak mode را می‌خواهد.

## ۶. هستهٔ قاعده‌محور AUTO (بدون پیش‌بینی)

### ۶-۱. انتقال‌ها

| از → به | شرط (میانگین 60 s) | تأخیر | یادداشت |
|---|---|---|---|
| BALANCED → MAX-POWER | `P_margin` < −0.5 kW **یا** (SOC < 50 % و dSOC/dt < −3 %/h) | 10 min | کسری پایدار برق |
| BALANCED → MAX-POWER (فوری) | SOC < 35 % و P_margin < 0 | 1 min | — |
| MAX-POWER → BALANCED | `P_margin` تخمینی در BALANCED > +1.0 kW **و** SOC > 60 % **و** CH-2 مجاز به استارت (min-off گذشته) | 20 min | هیسترزیس 1.5 kW |
| BALANCED → MAX-COOLING | SOC > 85 % **و** P_margin تخمینی در MAX-COOLING > +1.0 kW **و** e_H > +1 K | 20 min | فقط وقتی برق مازاد است |
| MAX-COOLING → BALANCED | SOC < 70 % **یا** P_margin < 0 | 5 min | — |
| هر حالت | **حداقل ماندن 20 min** (به‌جز گذار فوری SOC < 35 %) | — | ضد نوسان |
| HVAC فصل زمستان (TT-OA میانگین 72 h < 16 °C، منطق HVAC) | EMS فقط مصرف کمکی و load shedding را مدیریت می‌کند | — | کویل در زمستان خاموش است (§۱) |

### ۶-۲. ترتیب اقدام‌ها در MAX-POWER (merit order)

اقدام‌ها گام‌به‌گام اجرا می‌شوند، **هر 5 min یک گام**، تا P_margin ≥ 0 شود. بازگشت به ترتیب معکوس است.

| گام | اقدام | سود تقریبی (طراحی تابستان) | هزینه |
|---|---|---|---|
| 1 | تعویق بارها: RO-1، P-9، شارژ DHW؛ ERV در حداقل؛ EH-950 خاموش | ~0.3 kW | هیچ (ذخیرهٔ مخزن) |
| 2 | کاهش سهم سالن به مازاد CH-1 (Q_HALL_MAX_PCT↓)؛ در کسری شدید HALL-OFF | کم (فن‌ها و P-5)؛ HALL-OFF ≈ +0.16 kW | آسایش سالن |
| 3 | **خاموشی CH-2** (درخواست به B6؛ رقیق‌سازی 15 min، سپس P-2B، P-4B و سهم P-6 و فن کم می‌شوند) | ~0.9 kW | −11 kW سرمایش سالن |
| 4 | **T1_SP → 12 °C** | ~1.0 kW | آب سرد بیشتر برای کویل |
| 5 | CW_SP_OFFSET تا +2 K (فن برج کمتر) | ~0.2–0.4 kW | COP چیلر کمتر (فقط اگر ظرفیت کافی) |
| 6 | **peak TIT 815 °C** (اگر کاربر مجاز کرده) | ~1.1 kW | عمر پره (۲۸,۰۰۰ → ~۱۲,۰۰۰ h در این دما؛ life counter) |
| 7 | **load shedding شرکت:** گروه ۴، سپس ۳ (03 §۵) | طبق بار | — |

- **CH-1 در تابستان هرگز به‌خاطر برق خاموش نمی‌شود**، چون خاموشی آن ~۷ kW برق از دست می‌دهد (§۱).
- **گارد آسایش سالن:** در MAX-POWER اگر T_hall > SP + 3 K به‌مدت 30 min و SOC > 60 %، Q_HALL_MAX_PCT یک پله بالا می‌رود (حداکثر 50 %).

### ۶-۳. پارامترها (پیش‌فرض → تنظیم در commissioning)

| پارامتر | مقدار |
|---|---|
| آستانه‌های P_margin برای ورود و خروج MAX-POWER | −0.5 / +1.0 kW |
| آستانه‌های SOC | 35 / 50 / 60 / 70 / 85 % |
| تأخیرها و حداقل ماندن | 1 / 5 / 10 / 20 min |
| فاصلهٔ گام‌ها | 5 min |
| T1_SP در MAX-POWER / BALANCED / MAX-COOLING | 12 / 15 / 25 °C |
| COP_split برای «ارزش سرمایش» | 2.6 |
| SP سالن | 24 °C (از HVAC) |
| حداکثر یک تغییر CH-2 در هر 60 min (سطح EMS) | — |

## ۷. پایش جریان هر فاز و کنترل پذیرش بار (rev 3: بارهای واقعی)

**هدف (کاربر):** هیچ فازی trip نکند. EMS جریان هر فاز را پایش می‌کند و بار را حذف یا به تأخیر می‌اندازد.

**بارهای واقعی و تقسیم فاز پیشنهادی** (calc §۵):

| فاز | بارهای تک‌فاز | بار سه‌فاز مشترک |
|---|---|---|
| L1 | کولر ۱ (12,000 BTU، ~1.2 kW، RLA ~5.5 A، LRA ~27 A) + یخچال (~0.15 kW، LRA ~8 A) + روشنایی | پمپ 3 kW روی VFD (سه‌فاز 400 V، ~4.7 A در هر فاز، استارت ≤ 1.1× FLC)؛ کمکی HVAC (BOP-R، عمدتاً سه‌فاز) |
| L2 | کولر ۲ + کامپیوترها | همان |
| L3 | کولر ۳ + تلویزیون و سوکت‌ها + بارهای تک‌فاز B6-E (FCU-E، AC-E) | همان |

### ۷-۱. دو حالت کار و حد هر فاز

| حالت | منبع جریان فاز | حد مؤثر |
|---|---|---|
| **موازی با شبکه (عادی v1)** | شبکه + اینورتر؛ جریان هجومی و عدم‌تعادل را شبکه می‌گیرد | فیوز و کلید ورودی شبکه (طبق انشعاب) و جریان درگاه GRID اینورتر |
| **backup (قطع شبکه)** | فقط اینورتر HI-1 روی درگاه LOAD (باتری + توربین) | **حد پیوسته و پیک هر فاز اینورتر** (04 §۸، calc §۵)؛ عدم‌تعادل مجاز طبق datasheet |

- کنترل فازی در هر دو حالت فعال است. **حالت backup تعیین‌کننده است.**
- **بحرانی‌ترین لحظه‌ها:**
  1. انتقال به backup در قطع شبکه، وقتی هر سه کولر در حال کارند.
  2. **برگشت برق** پس از خاموشی یا black start، وقتی همهٔ کمپرسورها هم‌زمان استارت می‌خواهند.

### ۷-۲. اندازه‌گیری‌ها

| کمیت | منبع | نرخ | مسیر |
|---|---|---|---|
| جریان، P و Q هر فاز درگاه LOAD (کل بار) | **JT-901** (Janitza UMG 96-PA، کلاس 0.5S) | **4 Hz** | B1 RS-485 #3 (اختصاصی) |
| توان و جریان هر فاز درگاه‌های GRID و LOAD، حالت (grid/backup)، دما، SOC و حدها | HI-1 (Modbus) | 1 Hz | B1 RS-485 #1 |
| import/export هر فاز در نقطهٔ اتصال | JT-920 | 1 Hz | B1 RS-485 #2 |
| جریان هر فاز گروه‌های بار شرکت | JT-911..914 | 1 Hz | B1 RS-485 #2 |
| وضعیت K-SP1..3 | ZS-SP1..3 (کنتاکت کمکی) | 10 Hz | B1 DI26–DI28 |

**کمیت‌های مشتق برای هر فاز (چرخهٔ 250 ms):**
- `I_cont,ph(T)`: حد پیوستهٔ هر فاز اینورتر با derating دمایی (TT-ER)
- `I_peak`: حد پیک (datasheet)
- `U_ph = I_load,ph / I_cont,ph` (فیلتر 2 s)
- `HR_ph = 0.85·I_peak − I_load,ph` (حاشیهٔ استارت)
- `UNB = (I_max − I_min) / I_avg` (میانگین 15 min)

### ۷-۳. سطوح و اقدام‌ها برای هر فاز (حالت backup؛ با شبکه فقط پایش و ALM)

| سطح | شرط (روی همان فاز) | اقدام | هشدار |
|---|---|---|---|
| عادی | U_ph ≤ 70 % | — | — |
| **ALM-1** | U_ph > 80 % به‌مدت 30 s | قفل استارت‌های جدید روی آن فاز؛ DEFER بارهای قابل تعویق | P3 |
| **SHED-1** | U_ph > 95 % به‌مدت 10 s، یا هشدار اضافه‌بار اینورتر | حذف بار همان فاز به ترتیب اولویت (§۷-۵)، هر 10 s یک گام | P2 |
| **SHED-2** (مسیر سریع) | U_ph > 110 % به‌مدت 1 s | باز کردن فوری K-LS4، سپس K-LS3 (رله‌های مستقیم B1، ≤ 100 ms) + K-SP آن فاز | P2 |

- بازگشت با هیسترزیس است: U_ph < 70 % به‌مدت 5 min، سپس یک بار در هر 60 s.

### ۷-۴. رله‌های مجوز استارت K-SP1..3 و قاعدهٔ توکن

- **سخت‌افزار:**
  - یک کنتاکتور 16 A در تغذیهٔ یونیت بیرونی هر کولر، با کنتاکت کمکی ZS-SP.
  - فرمان از B1 (RO09، RO11، RO12) از راه W109.
  - کلید bypass دستی دارد. اگر K-SP با فرمان «باز» بسته باشد، یعنی bypass فعال است → P3.
  - **auto-restart کولرها فعال باشد.** یونیت داخلی برق جدا دارد.
- **قاعدهٔ توکن** (برای حالت backup؛ با شبکه همیشه مجاز):
  ```
  N_tok,ph = min( 2, floor( HR_ph / LRA_eff ) )
  ```
  - LRA_eff ≈ 27 A برای کولر 12,000 BTU (در commissioning اندازه‌گیری شود).
  - هر کولر «بیکار و مجاز» یک توکن فاز خودش را نگه می‌دارد.
  - با یک کولر در هر فاز و حاشیهٔ اینورتر مرجع، **N_tok ≥ 1 همیشه برقرار است** (calc §۵)، پس در کار عادی هیچ کولری منتظر نمی‌ماند.
  - قاعده فقط وقتی فعال می‌شود که بار فاز بالا باشد یا بعداً کولر دور ثابت اضافه شود.
- **پس از برگشت برق، black start یا انتقال به backup:**
  - همهٔ K-SPها باز شروع می‌کنند (بی‌برق = باز).
  - **آزادسازی پلکانی** از 30 s پس از پایدار شدن AC: یک کولر هر 20 s، به ترتیب اولویت.
  - پمپ VFD با فرمان EMS و بعد از کولرها (یا قبل از آن‌ها، طبق اولویت فرایند).
- **پمپ VFD:** شرط `I_load,ph + 1.1·FLC ≤ I_cont,ph` روی هر سه فاز.
- **بارهای سه‌فاز HVAC:** B6 پیش از استارت بار ≥ 1.5 kW، `START_REQ` می‌فرستد و منتظر `START_GRANT` می‌ماند (§۴). اگر 30 s پاسخی نیاید، بارهای ضروری را خودش استارت می‌کند.
- **خرابی B1:** رله‌های K-SP بی‌برق و باز می‌شوند و کولرها خاموش می‌مانند. موتور هم با خرابی B1 متوقف است. کلید bypass دستی برای شرایط اضطراری است.

### ۷-۵. ترتیب حذف بار روی یک فاز (backup)

| گام | اقدام روی فاز پرشده |
|---|---|
| 1 | قفل استارت‌های جدید |
| 2 | تعویق بارهای قابل تعویق (DEFER_EN به B6، EH-950 خاموش، شارژ DHW) |
| 3 | باز کردن K-SP کولر همان فاز (با رعایت min-on 3 min؛ min-off 5 min) |
| 4 | کاهش دور پمپ VFD (اگر فرایند اجازه دهد) |
| 5 | **K-LS4، سپس K-LS3** (گروه‌های سه‌فاز) |
| — | گروه ۱ (بحرانی) هرگز قطع نمی‌شود |

### ۷-۶. قواعد تقسیم فاز

1. **یک کولر در هر فاز** (جدول بالا). یخچال روی فازی جدا از تلویزیون و کامپیوترها نیست، ولی LRA آن کوچک است.
2. بار تک‌فاز ثابت هر فاز ≤ 70 % حد پیوستهٔ فاز اینورتر در backup، و اختلاف فازها ≤ 30 %.
3. **جدول تخصیص فاز** در HMI B5 قابل ویرایش است (نام بار، فاز، RLA، LRA، اولویت، K-SP). EMS از همین جدول استفاده می‌کند.
4. **پایش پویا:** اگر UNB بیش از 30 % به‌مدت ≥ 2 h در ۳ روز متوالی باشد، پیشنهاد جابه‌جایی بار (P3).
5. **صادرات (v2):** عدم‌تعادل تزریق به شبکه محدود است (VDE-AR-N 4105 ≤ 4.6 kVA؛ مقررات ایران تأیید شود). JT-920 آن را پایش می‌کند.

### ۷-۷. پارامترها

| پارامتر | پیش‌فرض |
|---|---|
| حد پیوسته و پیک هر فاز | از datasheet اینورتر انتخابی (calc §۵) |
| ضریب ایمنی پیک | 0.85 |
| آستانه‌های U_ph: عادی، ALM-1، SHED-1، SHED-2 | 70 / 80 / 95 / 110 % |
| تأخیرها: ALM-1، SHED-1، SHED-2، restore | 30 s / 10 s / 1 s / 5 min |
| فاصلهٔ استارت روی یک فاز | ≥ 10 s |
| min-on / min-off کمپرسور (K-SP) | 3 / 5 min |
| آزادسازی پس از برگشت برق | شروع 30 s، هر 20 s یک کولر |
| LRA_eff کولر 12,000 BTU | ~27 A (اندازه‌گیری در commissioning) |

## ۸. قیود چیلر جذبی LiBr (اجرای B6-R، رعایت EMS)

| قید | مقدار (تا datasheet سازنده) | اجرا |
|---|---|---|
| حداقل زمان کار | 30 min | B6-R؛ EMS درخواست خاموشی را تا پایان آن نگه می‌دارد |
| حداقل زمان توقف | 20 min | B6-R |
| رقیق‌سازی پس از توقف | P-4x و P-6 به‌مدت 15 min روشن (docs/hvac)؛ ~0.7 kWh | B6-R |
| حداکثر استارت | ≤ 3 در ساعت (چیلر)، ≤ 1 تغییر CH-2 در ساعت (EMS) | B6-R + EMS |
| ضد تبلور | آب خنک‌کن ≥ 26 °C (TV-301)، آب داغ ≤ 95 °C، بدون افت ناگهانی آب داغ در کار | B6-R |
| گرمای اضافه وقتی چیلر خاموش است | DHW، سپس D-101 به دودکش (PI روی TE-111 → موقعیت درخواستی → ZC-101 در ECU) | B6-R + ECU |
| قطع برق ناگهانی | روال بازیابی سازنده؛ EMS بعد از برگشت، CH-2 را تا 30 min درخواست نمی‌کند | B6-R + EMS |

## ۹. سود مورد انتظار (خلاصهٔ §۱)

| مقایسه در 46/28 °C (نسبت به BALANCED = 19.3 kW؛ توان کامل) | برق خالص | سرمایش سالن |
|---|---|---|
| MAX-POWER (T1 15 °C) | **+1.0 kW** | −7.2 kW |
| MAX-POWER، T1 12 °C | **+2.0 kW** | −10.6 kW |
| MAX-POWER، T1 12 °C + TIT 815 °C | **+3.1 kW** | −10.6 kW |
| MAX-COOLING | −1.7 kW | 0 (سالن در BALANCED هم کامل است) |
| NO-COOLING («همه خاموش») | **−6.3 kW** | −17.8 kW |

**عملکرد AUTO با بار واقعی (v1):** تقاضای برق شرکت فقط 5–8 kW است، پس برق قید فعال نیست. AUTO در BALANCED می‌ماند و توربین بار را دنبال می‌کند (§۵-ب). MAX-POWER فقط در v2 (صادرات) با سالن خالی، یا در backup با trip توربین، کاربرد دارد.

**مقایسه با طراحی قبلی HVAC:** در rev A (نسخهٔ اول docs/hvac، P-6 با ارتفاع 166 kPa) کمکی BALANCED 5.72 kW و برق خالص 16.9 kW بود. rev B این تلفات را در خود طراحی کم کرده است، پس سود EMS کوچک‌تر ولی برق پایه بیشتر است.

## ۱۰. بهینه‌ساز اختیاری (B5)

- **هر 5 min، افق 2 h:**
  - مدل پلانت: همان روابط `calc/ems_study.py` + اندازه‌گیری آنلاین
  - پروفایل بار: میانگین متحرک ۷ روزهٔ همان ساعت
  - هوا: TT-OA/MT-OA + در صورت اینترنت، پیش‌بینی هواشناسی
- **تابع هدف:**
  ```
  J = Σ [ w_E·max(0, −P_margin) + w_C·max(0, e_H) + w_L·(life cost of TIT 815) + w_S·|SOC − SOC_target| + w_N·(mode changes) ]
  ```
- **خروجی:** مد پیشنهادی و setpointها، فقط در محدودهٔ §۵ و §۶-۳. B1 آن را اعتبارسنجی می‌کند و در صورت تضاد با قواعد ایمنی یا SOC، قواعد B1 برنده‌اند.
- **حالت خاموش:** B1 فقط قواعد §۶ را اجرا می‌کند. هستهٔ قاعده‌محور به پیش‌بینی وابسته نیست.

## ۱۱. HMI، ثبت و گزارش

**صفحهٔ EMS:**
- انتخاب مد (AUTO پیش‌فرض)
- PRIORITY (POWER/COMFORT، هم‌خوان با docs/hvac)
- برنامهٔ ساعتی آسایش سالن (ساعات کاری)
- مجوز peak mode
- نمایش زندهٔ P_margin، SOC، سهم کویل و سالن، و برق صرفه‌جویی‌شده

**صفحهٔ فازها (§۷):**
- سه نوار U_ph با آستانه‌ها
- HR_ph و توکن‌ها
- صف انتظار هر فاز
- وضعیت K-SP و جریان هر مدار
- **جدول تخصیص فاز** (قابل ویرایش با سطح دسترسی مهندس)
- پیشنهادهای جابه‌جایی بار

**لاگ:** هر تغییر مد، گام، حذف بار فازی و رد استارت با علت ثبت می‌شود، در B5 و در آینهٔ VPS.

**هشدار از راه دور** (اینترنت ثابت با IP ثابت؛ Telegram و SMS؛ معماری در 04 §۱۰):

| رویداد EMS / برق | اولویت | Telegram | SMS |
|---|---|---|---|
| SHED-2 یا خاموشی درگاه LOAD اینورتر | P1 | ✓ | ✓ همهٔ کشیک‌ها |
| SHED-1 روی یک فاز، قطع Modbus اینورتر، ATS روی II یا خطا | P2 | ✓ | ✓ کشیک اول |
| SOC < 20 %، trip توربین، قطع شبکه (v2) | P2 | ✓ | ✓ کشیک اول |
| ALM-1 فاز، UNB > 30 %، peak mode فعال شد | P3 | ✓ | — |
| گزارش روزانه: kWh، ساعت هر مد، بیشینهٔ U_ph هر فاز، تعداد رد استارت، مصرف عمر | P4 | ✓ (08:00) | — |

- **مسیر SMS:** مودم LTE روتر (مستقل از اینترنت)؛ پشتیبان: سرویس پیامک داخلی.
- **مسیر Telegram:** B5 → MQTT/TLS → VPS خارج از کشور → Bot API. اگر VPS قطع باشد، پیام P1/P2 فقط با SMS می‌رود و P3/P4 در صف می‌ماند.
- **تأیید (ack):** با دکمهٔ inline در Telegram یا SMS پاسخ «OK <کد>» به روتر. P1 تا تأیید هر 5 min و P2 هر 15 min تکرار می‌شود.
- **escalation:** اگر P1 در 15 min تأیید نشود، کشیک دوم و سپس مدیر.
- **ضد سیل پیام:** حداکثر 1 پیام برای هر کد آلارم در هر 15 min، و خلاصهٔ گروهی برای رویدادهای هم‌زمان.

**گزارش ماهانه:**
- kWh اضافه از MAX-POWER
- ساعت‌های هر مد
- kWh سرمایش تحویلی به سالن
- مصرف کمکی HVAC
- ساعت‌های peak mode و مصرف عمر

## ۱۲. سنسورها و کنتورهای اضافه‌شده برای EMS

در I/O list آمده‌اند؛ قطعات در 04 §۹، کابل‌ها در 05.

| تگ | چیست | برد / کانال |
|---|---|---|
| JT-903 | کنتور فیدر فن‌کویل‌ها و ERV سالن | B1 RS-485 #2 |
| JT-904 | کنتور فیدر کمکی‌های داخلی (B6-E) | B1 RS-485 #2 |
| JT-905 | کنتور فیدر EH-950 | B1 RS-485 #2 |
| JT-911..914 | کنتورهای گروه‌های بار شرکت (هم‌راستای K-LS1..4) | B1 RS-485 #2 |
| JT-920 | کنتور ورودی شبکه (v2) | B1 RS-485 #2 |
| JT-901 | کنتور درگاه LOAD (کل بار هر فاز)، Janitza UMG 96-PA، **4 Hz** | B1 RS-485 #3 (اختصاصی) |
| K-SP1..3، ZS-SP1..3 | رله‌های مجوز سه کولر، کنتاکت کمکی | B1 RO09/RO11/RO12، DI26–DI28 |
| INV-MB | اینورتر HI-1 (هر فاز، باتری، حالت) | B1 RS-485 #1 |
| MT-501 | RH هوای ورودی کمپرسور بعد از کویل | B2 AI20 |
| رجیسترهای EMS (§۴) | — | Modbus TCP |

نقاط HVAC که EMS می‌خواند (HM-1/2/4، TE-211..213، FT-211، TE-301/302، FT-301، P-6-BUS، CT-FAN-BUS، TE-H1، FCU-1..4، وضعیت چیلرها، EM-HVAC) در `docs/hvac/io_list.csv` هستند و در گروه K با برد B6-R/B6-E ارجاع داده شده‌اند.

## ۱۳. تست و commissioning

1. **کالیبرهٔ نقشهٔ P(T1):** در تست تابستان با تغییر T1_SP بین 12 و 25 °C.
2. **اندازه‌گیری سود واقعی:** P_aux در هر گام merit order با EM-HVAC و JT-903/904، و تصحیح جدول §۶-۲.
3. **تست گذار:**
   - BALANCED ↔ MAX-POWER با بار مصنوعی (load bank) و ثبت رقیق‌سازی CH-2
   - TE-213 و TE-301 (بدون نوسان)
   - SOC
4. **تست خرابی:**
   - قطع Modbus B1↔B6
   - قطع هر کنتور
   - قطع B5
5. **تست حفاظت تبلور:** درخواست مکرر روشن/خاموش CH-2 باید با حداقل زمان‌ها رد شود.
6. **تست فازی** (HI-1 در backup با شبکهٔ قطع‌شده؛ ابتدا توربین خاموش، سپس روشن):
   - اندازه‌گیری RLA و LRA هر کولر و یخچال (JT-901 + آنالایزر کیفیت توان) و ثبت در جدول بار.
   - استارت کولر روی پربارترین فاز (L3 ~22 A) → بدون overload (calc §۵: 43 A).
   - برگشت برق پس از black start با همهٔ کولرها در حالت «روشن» → آزادسازی پلکانی بدون overload.
   - انتقال grid → backup با هر سه کولر در حال کار؛ اندازه‌گیری زمان انتقال.
   - trip توربین در backup → باتری بار را می‌گیرد؛ حذف بار در SOC 30 / 20 %.
   - قطع Modbus اینورتر → کنترل با JT-901.
7. **تست هشدار:** P1 تا P4 با و بدون اینترنت (SMS از LTE)، و ack و escalation.

## ۱۴. سؤال‌های باز EMS

1. **گروه‌های بار K-LS1..4** با بارهای واقعی (پیشنهاد 03 §۵): ۱ بحرانی (روشنایی، IT، یخچال، کمکی پلانت)، ۲ پمپ، ۳ کولرها، ۴ تلویزیون و سوکت‌ها. تأیید؟
2. **اولویت آسایش هر کولر** و فاز فعلی هر کدام (برای جدول تخصیص فاز).
3. **ساعات کاری سالن:** خارج از آن، EMS در v2 می‌تواند MAX-POWER (T1 12 °C) بزند و ~2 kW بیشتر صادر کند.
4. **مجوز پیش‌فرض peak mode (815 °C):** فقط برای v2 یا backup؛ پیش‌فرض خاموش.
5. **حداقل بار پایدار توربین (P_min)** و سیاست بار کم (کار پیوسته یا توقف و برق از شبکه): پیش‌فرض کار پیوسته.
6. **فهرست کشیک** برای SMS و Telegram (P1–P4).
