# GR180-CCHP — اعلام حریق، منطق آزادسازی اطفا و اینترلاک‌ها (بخش برق و کنترل)

تاریخ: ۲۰۲۶-۱۰-۲۱ · سند اصلی: [`00_electrical_control_architecture.md`](00_electrical_control_architecture.md)

**بخش مکانیکی** (عامل FK-5-1-12، سیلندرها FS-1A/B و FS-2، لوله، نازل، دمپرهای فشار-عمل) در [`docs/hvac/08_fire_suppression.md`](../hvac/08_fire_suppression.md) است. این سند فقط بخش برق را پوشش می‌دهد:
- آشکارسازی
- پنل FCP
- منطق آزادسازی، abort و قفل
- اینترلاک با موتور، گاز، تهویه، درها و باتری
- I/O و کابل

تگ‌ها با docs/hvac/08 یکی هستند: پنل **FCP**، ناحیه‌های FZ1–FZ3، تگ‌های 87x–89x. سمت HVAC فقط XV-497/ZSC-497 (B6-E) و TE-499 (B6-R) را دارد. فهرست کامل: گروه L در [02_io_list](02_io_list.md).

## ۱. اصول

1. **پنل گواهی‌دار، نه منطق خودمان.** آشکارسازی و آزادسازی گاز در یک **پنل اعلام و کنترل اطفای گواهی‌دار (FCP)** انجام می‌شود، طبق **EN 54-2/EN 54-4** (اعلام) و **EN 12094-1** (کنترل اطفای گازی). ECU، SR1 و B5 هیچ‌وقت عامل را آزاد نمی‌کنند. آن‌ها فقط سیگنال می‌گیرند و اینترلاک‌های خودشان را اجرا می‌کنند.
2. **اقدام اصلی در آتش موتور قطع سوخت است.** این کار SR1 است (گروه A، [03](03_control_philosophy.md) §۹). عامل اطفا آتش باقیمانده و re-ignition را پوشش می‌دهد.
3. **مستقل از نرم‌افزار و شبکه:**
   - FCP باتری خودش را دارد (EN 54-4، ≥ 72 h آماده‌باش + 30 min آلارم).
   - خروجی‌های FCP به SR1 و کنتاکتورهای تهویه **سیم‌کشی سخت‌افزاری** هستند.
   - B1 و B5 فقط ثبت و هشدار از راه دور انجام می‌دهند.
4. **double-knock:** آزادسازی خودکار فقط با تأیید **دو آشکارساز مستقل** در همان ناحیه، یا با شستی دستی.
5. **ایمنی افراد:**
   - پیش از تخلیه، تأخیر 30 s با آژیر و فلاشر.
   - شستی abort/hold: HS-894 در FZ1 و HS-895 در FZ2.
   - **در باز = فقط آزادسازی دستی.**
   - قفل سرویس پیش از هر کار داخل ناحیه.

**مراجع:** EN 54 (اجزا)، EN 12094-1 (کنترل اطفا)، ISO 14520 / NFPA 2001 (عامل پاک)، CEN/TS 54-14 (طراحی و نصب)، VdS 2093 / VdS 2380 (راهنمای آلمانی)، IEC 62305 / IEC 60364 (کابل‌ها و زمین)، مبحث ۳ مقررات ملی ساختمان (حفاظت ساختمان در برابر حریق).

## ۲. ناحیه‌ها و آشکارسازها

| ناحیه | فضا | آشکارسازها (روی حلقهٔ آدرس‌پذیر FCP) | اطفا (docs/hvac) | منطق تأیید |
|---|---|---|---|---|
| **FZ1** | جعبهٔ موتور EP-1 (ناحیهٔ داغ + قطار گاز)، روی بام | TSH-871 و TSH-872: حرارتی EN 54-5 کلاس **CS** (ثابت ~90 °C + ROR؛ دمای عادی جعبه تا 60–70 °C، TE-834). BS-873: شعلهٔ **IR3** EN 54-10 کلاس 1، کور به سطوح داغ، با دید به محفظه و قطار گاز. TSH-836 (موجود، کلید حرارتی مستقل، مستقیم به SR1 SI12) | FS-1A (اصلی) + FS-1B (رزرو)، 2 × 1.52 kg، دو نازل | هر دو از سه آشکارساز FCP، یا HS-892 |
| **FZ2** | اتاق برق و باتری (3.5 × 3.0 × 3.0 m) | SD-881، SD-882: دود نوری EN 54-7 (double-knock). SD-883: دود بالای قفسهٔ باتری. TSH-884: حرارتی A1R. **AT-885: H₂ + CO** (گاز خروجی LFP، هشدار زودهنگام) | FS-2، 24.7 kg، یک نازل 360° | دو آشکارساز دود، یا دود + حرارتی، یا HS-893 |
| **FZ3** | تابلوهای بام RP-1 و BOP-R (و PEB) | SD-886: دود داخل تابلو (نقطه‌ای یا مکشی کوچک) | بدون سیستم ثابت (گزینهٔ اختیاری docs/hvac: لولهٔ حساس به حرارت داخل تابلو، بدون برق) | تأیید = CSD موتور، بدون آزادسازی |
| عمومی | مسیرها، سالن | HS-891: شستی اعلام قرمز EN 54-11 (درِ ER، دریچهٔ بام، سالن) | — | آلارم عمومی، **بدون آزادسازی** |

**چرا IR3 در FZ1:**
- شعلهٔ گاز طبیعی در نور مرئی کم‌نور است.
- دتکتور حرارتی در جعبهٔ پرتهویه دیر عمل می‌کند.
- IR3 به CO₂ گرم شعله (4.3 µm) با تحلیل flicker حساس است و به سطوح داغ ثابت مثل recuperator و پوسته واکنش نمی‌دهد.
- **UV مناسب نیست:** سنسور UV شعلهٔ موتور (BE-631) داخل محفظه است و نور جوشکاری یا تخلیهٔ جرقه را هم می‌بیند.

**چرا H₂ + CO در FZ2:**
- **thermal runaway باتری LFP** پیش از دود و آتش، گاز H₂ و CO آزاد می‌کند.
- AT-885 در A1 (پیش‌هشدار) این اقدام‌ها را انجام می‌دهد:
  1. توقف شارژ (حد شارژ صفر روی HI-1)
  2. تهویهٔ حداکثر EF-E (B6-E)
  3. آلارم P1
- در A2، پیش‌آلارم FZ2 به FCP می‌رود.
- **گاز پاک thermal runaway را متوقف نمی‌کند** (docs/hvac/08 §۸). حفاظت اصلی BMS، فیوز و جداسازی است، به‌علاوهٔ تهویهٔ پس از حادثه.

## ۳. پنل FCP

| ویژگی | مشخصه |
|---|---|
| نوع | پنل آدرس‌پذیر EN 54-2/4 با **ماژول کنترل اطفا EN 12094-1** برای ۲ ناحیهٔ اطفا (FZ1، FZ2) + ۱ ناحیهٔ فقط اعلام (FZ3) |
| کاندیداها (اروپایی) | **Siemens Sinteso FC2020** + ماژول اطفا، یا **Siemens XC10** (پنل اطفای مستقل)؛ **Minimax FMZ 5000**؛ **Bosch FPA-1000** + ماژول اطفا؛ **Hekatron Integral** |
| حلقه‌ها | LOOP1 (بام: TSH-871/872، BS-873 با ماژول ورودی، SD-886، HS-891 بام)؛ LOOP2 (ER: SD-881..883، TSH-884، HS-891 ER، ورودی رلهٔ AT-885) |
| مدارهای اطفا | EXT1 (FZ1): ورودی HS-892، HS-894، PS-889A، PSL-890A/C، ZSC-899A، ZS-898؛ خروجی XY-888A (اصلی)، XY-888C (رزرو). EXT2 (FZ2): ورودی HS-893، HS-895، PS-889B، PSL-890B، ZSC-899B، ZS-897؛ خروجی XY-888B |
| خروجی‌های آژیر (NAC) | XA-879: آژیر و فلاشر EN 54-3/23 داخل و بیرون هر ناحیه، تابلوهای «گاز در حال تخلیه / وارد نشوید» |
| خروجی‌های رله به سیستم ما | XS-871 (پیش‌آلارم)، XS-872 (FZ1 تأییدشده = شروع شمارش، **NC پایش‌شده**)، SD-E (FZ2 تأییدشده، **NC پایش‌شده**)، XS-873 (FZ3 تأییدشده)، XS-874 (قطع تهویهٔ ER)، XS-875 (عامل تخلیه شد)، XS-876 (خطا، غیرفعال، BLOCKED، lock-off) |
| کلید حالت | HS-896: کلید کلیدی هر ناحیه: AUTO+MANUAL / فقط MANUAL / BLOCKED (حالت سرویس) |
| ارتباط | خروجی رله‌ای (مبنا)؛ اختیاری: درگاه Modbus/ESPA 4.4.4 به B5 برای جزئیات (فقط خواندنی) |
| شماره‌گیر | دیالر GSM یا IP، EN 54-21، مستقل از B5: SMS به لیست کشیک برای آتش و آزادسازی |
| تغذیه | 230 VAC از **مدار اختصاصی و قفل‌شده** در AUX-DB (پشتیبان HI-1)، باتری داخلی 2× 12 V، به‌علاوهٔ تغذیهٔ 24 V سولنوئیدها از خود پنل |
| محل | داخل ساختمان، **بیرون درِ اتاق برق** (راهرو)، کنار HS-893/HS-895 |

## ۴. توالی‌ها

### ۴-الف. FZ1: جعبهٔ موتور

| مرحله | ماشه | FCP | سیستم ما (سخت‌افزار) | ECU / B5 |
|---|---|---|---|---|
| ۱. پیش‌آلارم | یک آشکارساز | آژیر لحن ۱ (محلی) | — | XS-871 → B1 DI17: آلارم P2، Telegram و SMS، ثبت |
| ۲. تأیید | دو آشکارساز، یا HS-892 | آژیر لحن ۲، فلاشر، **شروع شمارش 30 s** | **XS-872 → SR1 SI19 (گروه A):** O1/O2 (SSVها بسته، vent باز)، O3 (XV-610 رایزر بسته)، O4 (جرقه قطع)، O5 (K-BR → ترمز B3b)، O6 (K-EX → D-101 به دودکش)، **O7 (K-VS: برق فن‌های جعبه M-832/833 قطع)** | ESD؛ P1؛ **پمپ روغن M-710 تا N1 < 20 % کار می‌کند (روغن‌کاری coast-down، ~20–30 s داخل همان تأخیر)، سپس خاموش؛ post-lube ممنوع** |
| ۳. تخلیه | پایان 30 s، و درها بسته (ZS-898) | XY-888A → FS-1A | دمپرهای فشار-عمل جعبه با فشار گاز بسته می‌شوند (FD-837 → B2 DI24) | PS-889A → XS-875 → B1 DI20: P1، **قفل استارت تا reset دستی** |
| ۴. re-flash | آشکارساز حرارتی یا شعله پس از 10 min هنوز فعال | XY-888C → FS-1B (خودکار یا دستی) | — | P1 |
| ۵. بازگشت | — | reset محلی روی FCP | reset SR1 فقط با HS-842 روی بام | استارت فقط پس از بازرسی، تهویهٔ جعبه (purge ≥ 5 min) و تأیید در HMI |

- **در باز (ZS-898):** آزادسازی خودکار مهار می‌شود و فقط HS-892 کار می‌کند. موتور با در باز به‌هر‌حال با SR1 گروه C متوقف شده است.
- **نشت گاز + آتش:** فن‌های جعبه در نشت گاز (AT-821/822) روی حداکثرند، ولی آتش تأییدشده (SI19) آن‌ها را خاموش می‌کند. گاز ورودی قبلاً با XV-610 و SSVها قطع شده است. **آتش اولویت دارد.**

### ۴-ب. FZ2: اتاق برق و باتری

| مرحله | ماشه | FCP | سیستم ما | ECU / B5 |
|---|---|---|---|---|
| ۰. هشدار زودهنگام | AT-885 A1 (H₂ یا CO) | — | — | B1 DI22: حد شارژ HI-1 = 0، EF-E حداکثر (B6-E)، P1، دوربین/بازدید |
| ۱. پیش‌آلارم | یک آشکارساز (یا AT-885 A2) | آژیر لحن ۱ | — | XS-871: P2 |
| ۲. تأیید | دو آشکارساز، یا HS-893 | آژیر لحن ۲ و تابلوی «تخلیه»، **شمارش 30 s** (HS-895 نگه می‌دارد) | **SD-E → SR1 SI20 (گروه A):** ESD موتور و قطع گاز. **XS-874:** قطع تغذیهٔ کنتاکتورهای EF-E، FCU-E، AC-E و XV-497 (بسته‌شدن دمپر با فنر) | B1 DI15: **HI-1 OFF (INV-DO)، BMS باتری HV باز (کنتاکتور خودش، فرمان از HI-1/BMS-WAKE)**؛ P1 |
| ۳. تخلیه | پایان شمارش، در بسته (ZS-897) | XY-888B → FS-2 | — | PS-889B → XS-875: P1 |
| ۴. پس از تخلیه | — | hold ≥ 10 min | تهویه فقط دستی پس از تأیید آتش‌نشانی (EF-E با کلید محلی) | — |

- **چرا موتور هم در FZ2 trip می‌کند:**
  - با خاموش شدن HI-1، توان B3 جایی برای رفتن ندارد.
  - کابل‌ها و تابلوهای ER در خطرند.
  - قطع سوخت ساده‌ترین حالت امن است.
- B3 پس‌زدن بار را با چاپر می‌گیرد و SR1 ESD را اجرا می‌کند.
- **ATS-1 در آتش FZ2:**
  - در FZ2 تأییدشده، ATS روی **0 (قطع)** می‌رود تا تابلوها و کابل‌های ER برق‌دار نمانند.
  - **بارهای شرکت در این حالت بی‌برق می‌شوند.** مدار FCP و روشنایی اضطراری از باتری خودشان کار می‌کنند.
  - فرمان از رلهٔ XS-874 به ورودی «off» ATS است (ATyS: ورودی position-0).
  - اگر کاربر بخواهد بارهای حیاتی شرکت در آتش ER از شبکه برق بگیرند، باید فیدر مستقیم شبکه از بیرون ER کشیده شود (سؤال باز).

### ۴-ج. FZ3: تابلوهای بام

| ماشه | اقدام |
|---|---|
| SD-886 تأیید (XS-873 → B1 DI19) | CSD موتور. پس از توقف، قطع فیدر BOP-R (W006) با MCCB با شنت‌تریپ از AUX-DB. P1 |

### ۴-د. آلارم‌های نظارتی

| سیگنال | اقدام |
|---|---|
| PSL-890A/B/C (فشار سیلندر) | XS-876 → P2؛ اگر سیلندر اصلی FZ1 کم‌فشار باشد، **استارت موتور مجاز است**، ولی P2 تا رفع می‌ماند |
| ZSC-899A/B (قفل سرویس)، HS-896 = BLOCKED | XS-876 → P2؛ **استارت موتور با FZ1 در BLOCKED ممنوع است** (پرمیسیو استارت در ECU، [03](03_control_philosophy.md) §۳) |
| خطای FCP، قطع حلقه، باتری FCP | XS-876 → P2؛ استارت ممنوع |
| TE-499 > 50 °C (کابینت FS-1) | P3 از B6-R |

## ۵. اینترلاک‌ها: خلاصه

| رویداد | قطع گاز | trip موتور | تهویه | درها | باتری و اینورتر |
|---|---|---|---|---|---|
| FZ1 تأیید | SR1 O1/O2/O3 | ESD (گروه A)، B3b | فن‌های جعبه خاموش (O7)؛ دمپرها فشار-عمل | باز → فقط دستی | — |
| FZ2 تأیید | SR1 O1/O2/O3 | ESD | EF-E، FCU-E، AC-E خاموش؛ XV-497 بسته (XS-874) | باز → فقط دستی | HI-1 OFF، BMS باز، ATS → 0 |
| FZ3 تأیید | — (CSD عادی) | CSD | — | — | — |
| AT-885 A1 | — | — | EF-E حداکثر | — | شارژ متوقف |
| قفل یا BLOCKED در FZ1 | — | **مجوز استارت نیست** | — | — | — |

## ۶. I/O و سیم‌کشی

- **I/O:** گروه L در [02_io_list](02_io_list.md).
- **ورودی‌های SR1:** SI19 (XS-872) و SI20 (SD-E). هر دو 2-کاناله‌اند، با کنتاکت‌های NC پایش‌شده (قطع سیم = آتش = ESD، **failsafe**).
- **خروجی SR1:** O7 (K-VS).
- **ورودی‌های B1:** DI15، DI17–DI22.
- **ورودی B2:** DI24 (FD-837).
- **کابل‌ها:** [05](05_cable_schedule.md) W120 (حلقه‌ها)، W121 (مدارهای اطفا و رله‌های رابط):
  - **کابل مقاوم در برابر آتش PH120 / E30–E90** (IEC 60331، EN 50200؛ مثل Lapp ÖLFLEX FIRE یا Prysmian FP200)
  - بست‌های فلزی؛ **سینی جدا از کابل‌های قدرت** یا با جداکننده
  - مقاومت انتهای خط (EOL) طبق پنل
- **تغذیهٔ سولنوئیدها** از خود FCP است، پایش‌شده، با کابل جدا برای هر actuator.

## ۷. تست و نگهداری (بخش برق)

| بازه | کار |
|---|---|
| commissioning | تست هر آشکارساز (گاز تست، حرارت)؛ تست double-knock؛ تست هر خروجی رله (SR1 SI19/SI20، XS-874، ATS، HI-1 OFF) **با سولنوئیدهای جداشده** (dummy load)؛ تست زمان‌بندی 30 s؛ abort؛ مهار با در باز؛ تست پیام SMS دیالر و B5 |
| ماهانه | تست شستی‌ها و یک آشکارساز در هر حلقه به‌صورت چرخشی؛ ثبت در HMI |
| شش‌ماهه | تست کامل اینترلاک‌ها بدون تخلیه (همراه بازدید سیلندرها، docs/hvac) |
| سالانه | تست همهٔ آشکارسازها، باتری FCP، کالیبراسیون AT-885 (گاز تست H₂ و CO) |

## ۸. سؤال‌های باز

1. **انتخاب سازندهٔ FCP** بر اساس سرویس در دسترس در ایران (Siemens یا Bosch رایج‌ترند) و اینکه همان سازنده، سیستم اطفای FK-5-1-12 لیست‌شده را هم تأمین کند.
2. **گواهی و تأیید آتش‌نشانی محلی** برای سیستم گازی اتاق برق، و الزام به اتصال به مرکز پایش.
3. در آتش FZ2، آیا **فیدر مستقیم شبکه برای بارهای حیاتی شرکت** از بیرون ER لازم است (§۴-ب)؟
4. FZ3: لولهٔ حساس به حرارت داخل RP-1/BOP-R نصب شود یا فقط اعلام کافی است؟
