# GR180-CCHP — B6: کنترلر HVAC/BOP خودمان (بدون PLC) و HMI لمسی

تاریخ: ۲۰۲۶-۱۰-۲۱ · سند اصلی: [`00_electrical_control_architecture.md`](00_electrical_control_architecture.md)

**تصمیم کاربر:** PLC تجاری نداریم. **برد B6 خودمان** و **نمایشگر لمسی خودمان** ساخته می‌شوند، با I/O مطابق [`docs/hvac/05_controls_io.md`](../hvac/05_controls_io.md) و `docs/hvac/io_list.csv`. فهرست نهایی I/O را session HVAC تحویل می‌دهد. شمارش این سند از دور ۳ آن (178 ردیف، hvac-handover) است.

## ۱. معماری: ماژولار روی ریل DIN (مثل یک PLC، ولی برد خودمان)

```
 ┌──────────── ریل DIN با باس T-bus (Phoenix ME 22,5 TBUS، 5 پایه: +24 V، 0 V، CAN-H، CAN-L، ADDR-chain) ────────────┐
 │ B6-CPU (90 mm)  │ AIT16 │ AIT16 │ AIU16 │ AIU16 │ DI16 │ DI16 │ DI16 │ DO16 │ DO16 │ DO16 │ AO8 │  (B6-R)             │
 └──┬──────────────┴───────┴───────┴───────┴───────┴──────┴──────┴──────┴──────┴──────┴──────┴─────┘
    │ Ethernet (Modbus TCP server برای B1 و B5؛ فیبر W104 تا ER)
    │ RS-485 #1: bus-1 (VFDها و ECMها، چیلرها، EM-HVAC، JT-191..196)
    │ RS-485 #2: bus-2 (FCU-1..4، ERV-1، TE-H1، AT-H1)
    │ RS-485 #3: HMI (Riverdi 10.1")، Modbus RTU 115.2 kbit/s
    │ M-Bus master: HM-1/2/4، HM-11/12/21/22 (≤ 16 unit loads)
    │ 4 ورودی پالس (FQ-301/302)، 2 DI محلی، رلهٔ watchdog، RTC
```

- **باس داخلی:** CAN 2.0B کلاسیک 1 Mbit/s روی T-bus ریل.
  - پروتکل ساده و خودمان: نقشهٔ PDO مانند CANopen، heartbeat 100 ms، آدرس‌دهی خودکار با زنجیرهٔ ADDR.
  - FD لازم نیست و ماژول‌های AFE (STM32F373 با bxCAN) هم سازگارند.
- **هر ماژول I/O میکروی خودش را دارد.**
  - **قطع باس:** خروجی‌ها پس از 500 ms به **حالت امن تعریف‌شده** می‌روند (پیکربندی برای هر کانال: off، hold، یا مقدار ثابت).
  - **قطع B6-CPU:** همین رفتار.
  - **جدول حالت امن** با HVAC (docs/hvac/05) هماهنگ می‌شود. مثال: P-1 در «hold».
- **محفظه:**
  - Phoenix Contact **ICS** یا **ME-MAX** (پهنای 22.5 / 45 / 67.5 / 90 mm)، ترمینال‌های push-in قابل‌جداشدن، IP20 داخل تابلو
  - تابلوها: BOP-R (بام، IP65، طرح HVAC) و AUX-DB یا ER (B6-E)
- **ایزولاسیون:** هر ماژول I/O، دامنهٔ فیلد را از باس ایزوله می‌کند (≥ 1 kV، ISO1I813T یا STISO621 و DC-DC RECOM). ماژول‌های آنالوگ ایزولهٔ گروهی‌اند.

## ۲. ماژول‌ها (قطعات اروپایی، 04 §۶)

| ماژول | کانال | MCU | قطعات اصلی | پهنا | ابعاد PCB |
|---|---|---|---|---|---|
| **B6-CPU** | Ethernet، 3× RS-485 ایزوله، M-Bus master، CAN T-bus master، 4 PI، 2 DI، 1 رلهٔ watchdog | **STM32H743IIT6** | ⚑ RTL8201F + Würth RJ45؛ ST485EB + STISO621 ×3؛ M-Bus master گسسته (36 V، مدولاسیون ولتاژ با ترانزیستور Nexperia، تشخیص جریان با TSV912)؛ TJA1052i-5 (T-bus)؛ M95M04 (پارامترها)؛ ⚑ W25Q128 (روند 7 روز)؛ STWD100؛ RECOM R-78E5.0 + LDL1117 | 90 mm | 2× PCB: 85 × 100 mm (CPU) + 85 × 100 mm (I/O فیلد) |
| **B6-AIT16** | 16× RTD (PT1000 3-wire) یا TC (K) | **STM32F373VCT6** | SDADC 16 بیت؛ منبع جریان نسبتی؛ CJC PT1000؛ حفاظت ورودی (PTC + TVS ST) | 45 mm | 2× 40 × 100 mm |
| **B6-AIU16** | 16× 4–20 mA / 0–10 V (انتخاب با نرم‌افزار و سوئیچ آنالوگ ST) | **STM32F373VCT6** | شانت 50 Ω 0.1 %، تقسیم 0–10 V، TSV912؛ تغذیهٔ حلقه 24 V محدود با PTC | 45 mm | 2× 40 × 100 mm |
| **B6-DI16** | 16× DI 24 V (IEC 61131-2 نوع 1/3) | **STM32G0B1KET6** | 2× **ISO1I813T**؛ TJA1052i-5 | 45 mm | 40 × 100 mm |
| **B6-DO16** | 16× رله 6 A / 250 VAC (کنتاکت NO) | **STM32G0B1KET6** | 16× **Finder 34.51.7.024**، 2× **ULN2803A** (ST)، بازخوانی کویل | 67.5 mm | 2× 62 × 100 mm |
| **B6-AO8** | 8× 0–10 V یا 4–20 mA | **STM32G474RET6** | PWM با HRTIM + فیلتر دوقطبی + **TSB572** (36 V)؛ V→I با MOSFET Infineon؛ پایش قطعی سیم در mA | 45 mm | 40 × 100 mm |

**تغذیه:** 24 VDC از BOP-R (برای B6-R) یا AUX-DB (برای B6-E)، با UPS کوچک یا تغذیه از باس 48 V اضطراری با DC-DC (B6 در قطع برق باید آلارم و وضعیت را نگه دارد).

## ۳. پیکربندی‌ها (از `docs/hvac/io_list.csv` دور ۳، 178 ردیف؛ اعداد HVAC با +25 % ذخیره)

| نوع کانال | B6-R حداقل (+25 %) | B6-R ماژول‌ها → ظرفیت | B6-E حداقل (+25 %) | B6-E ماژول‌ها → ظرفیت |
|---|---|---|---|---|
| RTD + TC | 27 + 3 = 30 | 2× AIT16 → 32 | 3 | 1× AIT16 → 16 |
| 4–20 mA + 0–10 V | 19 + 2 = 21 | 2× AIU16 → 32 | 4 (+ AT-885) | 1× AIU16 → 16 |
| DI | 49 (3 شمارنده) | 3× DI16 → 48 + شمارنده‌ها روی 4 ورودی پالس CPU | 15 | 1× DI16 → 16 |
| DO رله | 35 | 3× DO16 → 48 | 10 | 1× DO16 → 16 |
| AO | 5 | 1× AO8 → 8 | 3 | 1× AO8 → 8 |
| Modbus RTU | bus-1: ~20 دستگاه؛ bus-2: سالن | CPU RS-485 #1، #2 | 1 (FCU-E-RC) | CPU RS-485 #1 |
| M-Bus | 7 کنتور | CPU M-Bus (16 UL) | 1 (HM-3) | CPU M-Bus |
| **جمع** | — | **CPU + 11 ماژول، ریل ~650 mm** | — | **CPU + 5 ماژول، ریل ~330 mm** |

- B6-E در اتاق برق است (تابلوی AUX-DB یا تابلوی جدا کنار آن).
- **ورودی‌های ایمنی HVAC** (TSHH-111، PSH-111، FSL-111، ZSO-101) **روی SR1** هستند، نه B6 (قرارداد v3).

## ۴. نرم‌افزار

- **B6-CPU:** FreeRTOS + LwIP؛ اجرای منطق docs/hvac/05 و 07 (staging چیلرها، رقیق‌سازی، حداقل زمان‌ها، حلقه‌های PI، فصل، changeover) به‌صورت **ماشین‌های حالت C**.
  - پارامترها در M95M04 با CRC.
  - **Modbus TCP server** با نقشهٔ رجیستر یکتا (EMS در 06 §۴ + همهٔ نقاط HVAC) برای B1 (client، 1 Hz) و B5 (خواندن، روند).
  - **watchdog:** STWD100 + رلهٔ «B6 healthy» به ورودی B1 (اختیاری).
- **حالت محلی امن** (قطع B1 > 60 s): طبق 06 §۲ و docs/hvac/07.
- **به‌روزرسانی firmware:**
  - از B5 روی Modbus TCP/TFTP با bootloader امضاشده (ECDSA)، فقط در حالت MAINT.
  - firmware ماژول‌ها از CPU روی T-bus.
- **تست:** شبیه‌ساز HIL با مدل `sim/hvac/hvac_design.py` (پیش از نصب).

## ۵. HMI لمسی B6 (Riverdi + TouchGFX)

| مورد | انتخاب |
|---|---|
| نمایشگر | **Riverdi** (لهستان) STM32 Embedded Display **10.1"**، STM32H757XI، IPS 1280×800، PCAP با optical bonding، **نسخهٔ پرنور (~1000 nit)** برای بام؛ مدل دقیق از datasheet تأیید شود |
| نصب | درِ تابلوی BOP-R با قاب IP65 و سایه‌بان؛ دمای کار تا +70 °C تأیید شود (بام برازجان) |
| ارتباط | RS-485 #3 (Modbus RTU، HMI = master، 10 Hz برای صفحهٔ فعال) |
| نرم‌افزار | **TouchGFX** (ST) + FreeRTOS؛ firmware خودمان؛ فونت فارسی (Vazirmatn، OFL) و متن RTL با جدول glyph از پیش ساخته |
| امنیت | ورود با PIN سه سطحی: اپراتور / مهندس / سرویس؛ حالت دستی (hand) فقط در سطح سرویس، با تایمر برگشت خودکار 30 min |

**صفحه‌ها:**
1. **نمای کلی** (P&ID ساده‌شدهٔ HX-1 → چیلرها → TK-1 → سالن، برج)، EMS_MODE و حالت موتور (ENG-RUN)
2. **چیلرها CH-1/CH-2:** حالت، دماهای آب داغ، سرد و خنک‌کن، تایمر رقیق‌سازی و حداقل زمان‌ها، COP
3. **آب خنک‌کن و برج:** TE-301/302، فن، P-6، شیمی آب (AIT)، مصرف آب جبرانی
4. **آب داغ و DHW:** D-101 (فقط نمایش)، HX-1، TK-DHW، EH-950
5. **آب سرد و TK-1:** ذخیرهٔ kWh (CHW_RESERVE_KWH)، P-1/P-5
6. **سالن:** FCU-1..4، ERV، دما، RH و CO2، برنامهٔ ساعتی
7. **پمپ‌ها و VFDها:** دور، توان، ساعت کار، alternation
8. **انرژی:** EM-HVAC، JT-191..196، کنتورهای حرارتی، COP هر چیلر، P_HVAC_PRED
9. **آلارم‌ها** (ISA-18.2: فعال، تأیید، تاریخچه)
10. **روندها:** 24 h از فلش محلی
11. **سرویس:** حالت دستی، تست خروجی‌ها، کالیبراسیون ورودی‌ها
12. **تنظیمات:** setpointها، برنامه‌ها، فصل
13. **وضعیت آتش** (فقط خواندنی): Z1 و Z2، قفل‌ها، TE-499

- **HMI اتاق برق (B5) هم همهٔ این صفحه‌ها را** از راه Modbus TCP نشان می‌دهد (وب). Riverdi پنل محلی سرویس بام است.

## ۶. فایل‌های طراحی

- **KiCad:** `electronics/b6_bop/` شامل پروژه‌های `b6_cpu`، `b6_ait16`، `b6_aiu16`، `b6_di16`، `b6_do16`، `b6_ao8` (هر کدام با spec پایتونی و مولد `electronics/tools/schgen.py`)، به‌علاوهٔ outline برد و STEP.
- **مدل سه‌بعدی ماژول‌ها روی ریل:** `cad/electrical/` → `cad_out/electrical/` (در مدل تابلوی BOP-R و B6-E).
- **BOM:** `docs/bom/electrical_bom.csv` (سطر برای هر ماژول، با ارجاع به BOM قطعات KiCad).

## ۷. سؤال‌های باز

1. فهرست نهایی I/O از session HVAC، و جدول **حالت امن** هر خروجی هنگام قطع باس.
2. دمای واقعی داخل BOP-R در تابستان (برای Riverdi و برای derating ماژول‌ها): آیا BOP-R خنک‌کن تابلو لازم دارد؟
3. آیا B6-E به HMI محلی نیاز دارد، یا HMI B5 در همان اتاق کافی است؟ (پیش‌فرض: کافی است.)
