# GR180-CCHP — طراحی تأسیسات و HVAC (خلاصه)

تاریخ: ۲۰۲۶-۱۰-۲۱

**دامنه:** سمت آب و هوای پلانت تری‌جنریشن روی بام در برازجان:

- مبدل اگزوز به آب
- مدار آب داغ
- چیلرهای جذبی
- مدار آب سرد (کویل ورودی موتور، فن‌کویل‌های سالن، اتاق برق)
- برج خنک‌کن
- DHW و گرمایش زمستان
- تصفیهٔ آب
- جانمایی بام
- کنترل و I/O
- BOM
- اطفای حریق (بخش مکانیکی)
- مدل سه‌بعدی بام (`cad/plant/`) و BOM قطعه‌به‌قطعه (`docs/bom/plant_bom.csv`)

**مبنا:** `docs/03_system_spec.md` (بخش‌های ۲-الف، ۸ و ۹)، `sim/cchp_study.py` و `sim/roof_site_study.py`. اسکریپت‌های این بخش اعداد را مستقیم از همان مدل‌ها می‌خوانند.

## فهرست

| فایل | محتوا |
|---|---|
| [01_pid.md](01_pid.md) | P&ID و دیاگرام جریان (Mermaid) همهٔ مدارها، line list، راهنمای تگ |
| [02_equipment_sizing.md](02_equipment_sizing.md) | اندازه‌گذاری تجهیزات: HX-1، چیلرها، برج، پمپ‌ها، منابع انبساط، شیرها، لوله و عایق، فن‌کویل‌ها، اتاق برق، کویل ورودی |
| [03_water_treatment.md](03_water_treatment.md) | کیفیت و تصفیهٔ آب: برج، مدارهای بسته، RO-blend، Legionella، DHW |
| [04_roof_layout.md](04_roof_layout.md) + [roof_layout.svg](roof_layout.svg) | جانمایی بام، وزن‌ها و CG، فاصله‌ها، دسترسی سرویس |
| [05_controls_io.md](05_controls_io.md) + [io_list.csv](io_list.csv) | معماری کنترل (هم‌تراز با docs/electrical)، توالی‌ها، setpointها، فهرست کامل I/O (۱۷۸ ردیف) به تفکیک برد، سخت‌افزار B6 (بدون PLC) |
| [06_bom_electrical.md](06_bom_electrical.md) | BOM با برندهای کاندید (بدون آمریکایی) و بار الکتریکی هر قلم |
| [07_power_modes.md](07_power_modes.md) | **حالت‌های اولویت برق** (MAX-POWER / BALANCED / MAX-COOLING / AUTO): برق خالص و سرمای هر حالت، ترتیب حذف بار، staging چیلرها، کاهش مصرف داخلی (rev B)، کار ۲۴ ساعته و فروش به شبکه، سنسورها و رجیسترهای Modbus TCP، خنک‌کن روغن |
| [08_fire_suppression.md](08_fire_suppression.md) | اطفای حریق FK-5-1-12: ناحیه‌های FZ1 (جعبهٔ موتور) و FZ2 (اتاق برق)، مقدار عامل، سیلندر، لوله، نازل، توالی |
| [09_recheck_insulated_hall.md](09_recheck_insulated_hall.md) | بازبینی با سالن عایق: یک چیلر یا دو چیلر، وزن بام و گزینه‌های سبک، بار جزئی جزیره‌ای v1، صدا |
| `docs/bom/plant_bom.csv`، `cad/plant/`، `cad_out/plant/` | BOM قطعه‌به‌قطعهٔ پلانت بام (ستون‌های docs/06 §۵)، مدل سه‌بعدی FreeCAD، STEP و `plant_interfaces.json`، بررسی تداخل |
| `sim/hvac/hvac_design.py` | محاسبات (خروجی `sim/hvac/hvac_results.json`) |
| `sim/hvac/roof_layout.py` | جانمایی، وزن و بررسی فاصله‌ها (می‌سازد: `docs/hvac/roof_layout.svg`) |
| `sim/hvac/io_list.py` | فهرست I/O (می‌سازد: `docs/hvac/io_list.csv`؛ گزینهٔ `--md` جدول markdown) |

اجرا از پوشهٔ پروژه، به همین ترتیب. دومی خروجی اولی را می‌خواند.

```bash
python3 sim/hvac/hvac_design.py
```

```bash
python3 sim/hvac/roof_layout.py
```

```bash
python3 sim/hvac/io_list.py
```

## اعداد کلیدی (طراحی تابستان: ورودی موتور ۱۵ °C، هوای بیرون ۴۶ °C، WB ۲۸ °C؛ بستهٔ تجهیزات rev B؛ سالن عایق)

| مورد | مقدار |
|---|---|
| اگزوز بعد از recuperator | 0.397 kg/s، ۲۶۲ °C (docs/06 §۲؛ ۲۹۰ °C بدون کویل) |
| HX-1 (316L، لوله‌فین‌دار مارپیچ) | ۶۹ kW، ۸ × ۱۵ لوله، ۴۲ m²، گاز تا ~۹۶–۱۰۰ °C، ~۳۵۰ kg |
| افت فشار گاز | هستهٔ HX-1 ۶۰ Pa + صداخفه‌کن SL-101 ~۴۰ Pa؛ کل مسیر < ۰.۳ ٪ (حد مجاز ۱.۵ ٪) |
| آب داغ | ۹۰/۸۳ °C در مدار اولیه (۸.۸ m³/h)؛ ۶۵.۹ kW |
| چیلرها (کلاس SC10 + SC5) | ظرفیت در CW ۳۲ °C ~۴۲ kW؛ **تقاضای طراحی ۳۷.۳ kW** (کویل ۱۷.۰ + سالن ۱۷.۸ + اتاق برق ۲.۵) در BALANCED **کامل تأمین می‌شود**، با ~۷.۷ kW گرمای مازاد به DHW |
| **حالت‌ها** (`07_power_modes.md`) | **برق خالص:** MAX-POWER ۲۰.۳ kW (۲۱.۳ با T1 = ۱۲ °C)، **BALANCED ۱۹.۳ kW**، MAX-COOLING ۱۷.۶ kW، بدون سرمایش ۱۳.۰ kW |
| مصرف برق داخلی HVAC پلانت | **۳.۲۸ kW** در BALANCED (rev A ۵.۴۷)، ۲.۲۴ kW در MAX-POWER، ۱.۰ kW زمستان؛ ~۲۴ MWh در سال |
| برج | **۱۱۱.۲ kW** (چیلرها ۱۰۸.۶ + HX-4 ۲.۷)، ۲۴.۲ m³/h (۸۵ ٪ دبی)، ۳۵.۸ → ۳۱.۸ °C در WB ۲۸.۵ با ۶۰ ٪ دور → کلاس **۶۰ تن**، فن EC کم‌صدا (~۰.۲ kW در BALANCED) |
| آب | **با سختی‌گیر (پاسخ کاربر):** فقط سختی‌گیر اگر سازندهٔ چیلر ≥ ۲۰۰۰ µS/cm را بپذیرد: آب شهری ~۳۰۷ L/h، بدون RO. وگرنه **سختی‌گیر + RO-blend، ۶ سیکل** برای حد JRA (۸۰۰ µS/cm): ~۳۲۴ L/h (~۱۸۰۰ m³ در سال) |
| فن‌کویل سالن | **۴ × کلاس 600 CFM** (۵.۱ kW در سایت = ۲۰.۳ ≥ ۱۷.۸)، سقفی روکار، EC + PICV |
| اتاق برق | FCU-E ۴۰۰ CFM + اسپلیت DX T3 پشتیبان؛ مسیر لوله ~۳۰ m (DN20) |
| مدار گلیکول موتور | ۲.۶۵ kW (PMG + B3 + **OC-1 روغن 608، ۱.۱ kW**)؛ DC-1 با پد آدیاباتیک: گلیکول **۳۸.۵ °C** در ۴۶ °C (خشک ۵۲ °C؛ ALM ۵۸) |
| صدا | صداخفه‌کن اگزوز SL-101، لوور آکوستیک IF-1، فن کم‌دور برج، لرزه‌گیر فنری (`09` §۵) |
| اطفای حریق | FK-5-1-12: FZ1 جعبهٔ موتور ۲ × ۱.۵۲ kg (اصلی + رزرو، کابینت FS-1 روی بام)؛ FZ2 اتاق برق ~۲۵ kg (حجم فرضی ۳۱.۵ m³) |
| وزن روی بام | **۷.۳۶ t** پایه؛ **۶.۹ t با اقلام سبک (پیشنهاد و مبنای مدل سه‌بعدی)**؛ ۶.۳ t اگر فقط SC10 |
| I/O | ۱۷۸ ردیف. B6-R (بام) ۱۳۳، B6-E (داخل) ۲۹، به‌علاوهٔ سیگنال‌های مشترک روی B1، B2، B4 و SR1 (CONTRACT v3). اطفا در docs/electrical (FCP) |

## یافته‌های مهم (نیاز به توجه)

1. **برق خالص و مصرف داخلی.**
   - `cchp_study.py` برای پمپ‌ها و فن برج فقط ۱.۳ kW فرض کرده بود. با تجهیزات طرح اول (rev A) مصرف واقعی ~۵.۵ kW است و برق خالص ~۱۷.۱ kW.
   - با **بستهٔ کم‌مصرف rev B** مصرف در BALANCED **۳.۲۸ kW** و برق خالص **۱۹.۳ kW** است (مشخصات Δp چیلر، بدون شیر balancing، برج ۶۰ تن با فن آرام و توزیع کم‌ارتفاع، دبی CW ۸۵ ٪، فن‌کویل و PICV کم‌افت).
   - **MAX-POWER** ۲۰.۳ kW می‌دهد؛ با سالن پر، از نظر «معادل برق» بدتر از BALANCED است. در فاز فروش به شبکه فقط وقتی سالن خالی است به‌صرفه است (`07` §۱-ب).
   - **کویل ورودی هرگز برای برق خاموش نمی‌شود.** بدون آن برق خالص فقط ۱۳.۰ kW است.
2. **سالن عایق‌دار همه‌چیز را آسان‌تر کرد** (`09`): تقاضای کل ۳۷.۳ kW در BALANCED کامل تأمین می‌شود، فن‌کویل‌ها به 600 CFM کوچک شدند و MAX-COOLING در ساعت طراحی دیگر لازم نیست.
3. **یک چیلر یا دو؟ جفت SC10 + SC5 بماند.** SC10 تنها در ساعت طراحی ۷.۲ kW کسری دارد، یا با فن کامل ۴.۲ kW مصرف و ۱۸.۴ kW برق (بدتر از جفت). افزونگی و استفادهٔ کامل از گرما هم با جفت است. فقط اگر کاربر کمک اسپلیت‌ها در ساعت‌های داغ را بپذیرد، SC10 تنها (۶.۳ t) قابل قبول است.
4. **کیفیت آب برج و حد چیلر.** سختی‌گیر رسوب را حل می‌کند ولی **هدایت را کم نمی‌کند**. پس اگر سازنده حد JRA (۸۰۰ µS/cm) را بخواهد، RO-blend لازم است؛ با سختی‌گیر جلوی RO، ۶ سیکل ممکن و آب ~۳۰ ٪ کمتر است. تصمیم با دیتاشیت چیلر (`03` §۳).
5. **وزن بام ~۷.۴ t (۶.۹ t با اقلام سبک)**، نه ۲.۵–۳.۵ t. بافرها، اسکیدها، لوله‌کشی و دانیج حساب شده‌اند. سازه بتن مسلح است، ولی **تأیید مهندس سازه و دانیج روی تیرها الزامی است.**
6. **wet-bulb برازجان مهم‌ترین عدم‌قطعیت است.** TT-306 و MT-306 بعد از نصب مدل را کالیبره می‌کنند.
7. **عایق آب سرد روی بام** در ساعت‌های شرجی **۴۰ mm** لازم دارد (docs/03: ۲۵ mm فقط داخل).
8. **damper D-101 تضمین می‌کند موتور هرگز به چیلر یا آب وابسته نباشد.**
   - مالک فرمان ZC-101 (B4 AO01) ECU است. B6-R فقط موقعیت درخواستی را با Modbus TCP می‌فرستد. قطع > ۵ s → دودکش.
   - fail-safe به bypass: تغذیهٔ actuator از K-EX = SR1-O6؛ ورودی‌های گروه D: ZSO-101 SI16، TSHH/PSH-111 SI17، FSL-111 SI18.
   - purge پیش از light-off با D-101 روی ۵۰ ٪ (ECU)؛ light-off فقط در bypass.
9. **اطفای حریق:** FK-5-1-12 برای هر دو ناحیه، به شرط **عایق سطوح داغ جعبهٔ موتور تا < ۳۰۰ °C** (الزام برای پکیج موتور). جایگزین FZ1: CO2.

## سازگاری با docs/03

| موضوع | docs/03 | این طراحی | وضعیت |
|---|---|---|---|
| اگزوز ورودی مبدل | ۲۶۸ °C (ورودی ۲۲ °C) | ۲۶۲ °C طراحی، ۲۶۸ و ۲۹۰ °C هم ریت شده | ✔ |
| گرمای آب داغ | ۶۶.۶ kW (§۲-الف) | ۶۵.۹ kW (ورودی ۱۵ °C) | ✔ |
| مدار آب داغ | ۹۰/۸۳ °C | ۹۰/۸۳ اولیه؛ چیلرها ۸۷.۹/۸۳.۴ | ✔ |
| چیلر | SC10 + SC5، ۷۵ kW گرما، ~۴۲–۴۳ kW سرما | ۴۲.۴ kW ظرفیت در CW ۳۲ °C؛ تقاضا ۳۷.۳ kW | ✔ |
| کویل ورودی | ۱۷ kW | ۱۷.۰ (مبنا) / ۱۸.۷ (WB ۲۸)؛ کویل ۲۱ kW، ۱۰ ردیف (تا T1 ۱۲ °C) | ✔ |
| سالن | ۱۷.۸ / ۲۳.۷ kW | **۱۷.۸ kW** (سقف عایق، پاسخ کاربر)؛ ۴ × 600 CFM | ✔ |
| برج | ~۸۵ kW (یک SC10)، ~۱۱۰ kW (شرح کار) | ۱۰۸.۶ kW چیلرها + ۲.۷ kW HX-4 = ۱۱۱.۲ kW | ✔ |
| مصرف آب برج | ~۲۳۰ L/h | جبرانی BALANCED ~۲۹۰ L/h؛ آب شهری ۳۰۷–۳۲۴ L/h با سختی‌گیر | ⚠ بیشتر |
| کیفیت آب در گردش | ۱۵۰۰–۲۰۰۰ ppm و ≤ ۸۰۰ µS/cm (دفترچهٔ چیلر) | سختی‌گیر + (در صورت حد JRA) RO-blend | ⚠ تعارض حل شد |
| لوله و عایق سالن | DN40–50، ۲۵ mm | DN40 اصلی سالن، DN50 هدر؛ ۴۰ mm روی بام | ⚠ عایق بام بیشتر |
| فن‌کویل | ۴–۵ × ۸–۱۰ kW (§۸) / ۴ × ~۶ kW (§۹) | ۴ × کلاس 600 CFM (۵.۹ اسمی / ۵.۱ سایت) | ✔ با §۹ |
| وزن بام | ۲.۵–۳.۵ t | ۷.۴ t کامل؛ ۶.۹ t با اقلام سبک | ⚠ |
| مصرف داخلی (پمپ و فن) | ۱.۳ kW (+۰.۳۵) | rev B: ۳.۲۸ kW در BALANCED (rev A ۵.۴۷) | ⚠ برق خالص ۱۹.۳ kW (MAX-POWER ۲۰.۳) |
| دودکش | ≥ ۲ m بالای بام، دور از ورودی و برج | +۴.۰ m؛ ۵.۱ m از ورودی؛ ۶.۹ m از برج | ✔ |
| اتاق برق | ~۲ kW، داخل، با آب سرد خودمان | ۲.۵ kW، FCU-E + اسپلیت T3 پشتیبان؛ ~۳۰ m لوله | ✔ |

## تعامل با بخش‌های دیگر

**docs/electrical** (session برق و کنترل). **CONTRACT v3** (پوشهٔ notes مشترک) نهایی است و کسی تگ‌های مشترک را دیگر عوض نمی‌کند:

- **تگ‌ها:** HVAC ۱xx–۴xx؛ موتور 0xx و 5xx–9xx (T1 = TE-501). تگ‌های مشترک با همین نام‌ها در `docs/electrical/02_io_list.csv`: TE-101 (B2 TC07)، PT-101، PDT-222/223، TE-GLY (B2 RTD08)، DC-1-FAN (B4 FAN3)، ZSO-101 (SR1 SI16 + B2 DI22)، TSHH/PSH-111 (SI17)، FSL-111 (SI18)، K-EX (SR1 O6)، ESD-R (SI01)، SD-E، EH-950، ENG-RUN.
- **damper D-101:** ZC-101 روی **B4 AO01، مالک ECU**؛ ZT-101 روی B2 AI16. B6-R موقعیت درخواستی (PI روی TE-111) را می‌فرستد.
- **ارتباط:** B1 ↔ B6-R / B6-E فقط **Modbus TCP** (B1 کلاینت). CAN #2 = BMS. HEAT-SINK-OK و HS-604 حذف شدند.
- **کنترلر:** **بدون PLC** (پاسخ کاربر). B6 برد سفارشی با نمایشگر لمسی خودمان است و طراحی آن با session برق است. فهرست نهایی I/O (`io_list.csv`، ۱۷۸ ردیف) و حداقل سخت‌افزار B6 (`05` §۵) تحویل شد.
- **رابط حالت‌ها:** رجیسترهای EMS در `docs/electrical/06_energy_management.md` §۴. افزوده‌های HVAC در `07` §۶-۲.
- **اطفای حریق:** آشکارسازها، پنل FCP و منطق رهاسازی در docs/electrical (گروه L، تگ‌های ۸۷x–۸۹x). سمت HVAC: سیلندرها، لوله، نازل، کابینت FS-1، XV-497 و TE-499. پیشنهاد: XY-888C / PSL-890C برای سیلندر رزرو.
- **مدار گلیکول:** TE-GLY ALM ۵۸ / FSD ۶۵ °C (docs/electrical). OC-1 ۱.۱ kW روی همین مدار (نه آب برج). پد آدیاباتیک DC-1 با XV-307 روی B4 (پیشنهاد).
- **تابلو:** BOP-R با فیدر W006 (۵G10، ۳۲ A)؛ بار متصل ~۱۱ kW، جریان کار BALANCED ~۶ A.
- **EH-950** (المنت ۶ kW، dump برق مازاد) داخل مخزن DHW است و با TE-132 > ۷۵ °C قطع می‌شود.

**session پکیج موتور و CAD** (`docs/06_master_design.md`): مدل بام در قاب ROOF به نقاط رابط EP-1 در docs/06 §۳ وصل است (ورود هوا DN200 در x = ۱.۳۰، اگزوز DN250 در x = ۲.۷۰، گلیکول DN25، نازل اطفا DN15). EP-1 در مدل بام فقط یک جعبهٔ placeholder است. **الزام‌ها برای پکیج:** عایق سطوح داغ < ۳۰۰ °C، OC-1 داخل پکیج، دمپرهای FD-837.

## پرسش‌های باز

1. **wet-bulb طراحی برازجان** (ASHRAE 0.4 % یا مبحث ۱۹) و **جهت باد غالب** در سایت.
2. **چیلر:**
   - آیا Yazaki (ژاپن) قابل خرید است؟ اگر نه، EAW، Thermax، Broad یا Shuangliang؟
   - دیتاشیت قطعی: دبی‌ها، Δp، حداقل دمای آب خنک‌کن، حداکثر فشار کاری، وزن، و **حد هدایت آب خنک‌کن** (تعیین می‌کند RO لازم است یا نه).
   - **SC10 + SC5 (توصیه) یا فقط SC10** (`09` §۲)؟
3. **آنالیز کامل آب شهری** (قلیائیت، کلرید، سولفات، سیلیس، pH) برای سختی‌گیر و شیمی.
4. **مشخصات خرید rev B قابل تأمین است؟** Δp چیلر ≤ ۵۰/۴۰/۵۰ kPa، کار با ۸۵ ٪ دبی CW، Modbus؛ برج ۶۰ تن با توزیع ≤ ۲۵ kPa. بدون این‌ها BALANCED به ۵.۵ kW مصرف و ۱۷.۱ kW برق برمی‌گردد.
5. **سازه:** نقشهٔ تیرها و ستون‌ها، بار مجاز بام، جان‌پناه، دریچه و جرثقیل، ارتفاع طبقه (رایزر ۳.۵ m فرض شد). **اقلام سبک (۶.۹ t) را بپذیریم؟**
6. **سالن:** سقف کاذب (کاست یا روکار)، **برنامهٔ اشغال در کار ۲۴ ساعته** (برای قاعدهٔ «سالن خالی» در MAX-POWER)، ERV.
7. **اتاق برق:** **ابعاد واقعی** (مقدار عامل FZ2 با حجم تغییر می‌کند، ~۰.۷۸ kg/m³) و محل ورود لوله.
8. **DHW:** مصرف واقعی آب گرم؟ (مخزن ۵۰۰ L داخل ساختمان فرض شد.)
9. **مخزن آب شهری:** ارتفاع و فشار (بوستر P-9)، و جای سختی‌گیر و RO داخل ساختمان.
10. **پکیج موتور:** امکان عایق سطوح داغ < ۳۰۰ °C (شرط FK-5-1-12 در FZ1)، یاتاقان‌های FPT/PMG روی روغن مشترک (OC-1 ۱.۱ یا ۱.۶ kW)، ابعاد نهایی EP-1.
11. **کولرهای گازی موجود سالن** به‌عنوان پشتیبان در خرابی چیلرها باقی می‌مانند؟ (فرض: بله)
12. **گوگرد گاز شهری:** نقطهٔ شبنم اسیدی (۶۰–۷۸ °C) و حاشیهٔ سمت سرد HX-1.
13. **فروش به شبکه:** تعرفه (ثابت یا زمانی) و قرارداد، برای وزن‌دهی EMS بین «برق صادراتی» و «آسایش» (`07` §۱-ب).
14. **FCP:** پذیرش رهاسازی سیلندر رزرو FS-1B (XY-888C، PSL-890C) در docs/electrical.
