# GR180-CCHP — فهرست تجهیزات و محاسبات اندازه‌گذاری HVAC

تاریخ: ۲۰۲۶-۱۰-۲۱ · **به‌روزرسانی ۲۰۲۶-۱۰-۲۳: موتور as-built** (`docs/08_design_point_update.md`)

> **چه عوض شد:** اگزوز بعد از recuperator با cp واقعی **۲۱۹ °C** است، نه ۲۶۲ °C (E4: همان دماهای ۱۶۵ → ۵۶۶ / ۶۱۰ °C، ولی ۱۶۹ kW به‌جای ۱۵۹ kW). FPT **۲۴.۸۶ kW** (E3). در نتیجه گرمای HX-1 از ۶۹.۴ به **۴۸.۹ kW** و سرمایش از ۴۲.۴ به **۲۹.۹ kW** رسید. **پلانت حالا محدود به گرما است، نه به ظرفیت چیلر.** HX-1 و برج ۶۰ تن **عمداً همان اندازهٔ قبلی ماندند** (§۱، §۳). گزینه‌های جبران کسری سرما: `07_power_modes.md` §۰.

- **محاسبات:** `python3 sim/hvac/hvac_design.py`. این اسکریپت اعداد موتور و چیلر را مستقیم از `sim/cchp_study.py` و `sim/roof_site_study.py` می‌خواند، پس با `docs/03_system_spec.md` (بخش‌های ۲-الف، ۸ و ۹) هماهنگ است.
- **مقادیر کاتالوگی:** مقادیری که با **APPROX** مشخص شده‌اند تقریبی‌اند. قبل از سفارش با دیتاشیت سازنده جایگزین شوند.

## ۰. مبنای طراحی

| موضوع | مقدار | منبع |
|---|---|---|
| سایت | برازجان، ~۷۰ m، P_atm = 100.5 kPa | docs/03 §۸ |
| طراحی تابستان | ۴۶ °C خشک. wet-bulb برای برج **۲۸ °C** (فرضی؛ برای بازچرخش بام ۰.۵ K اضافه شد) | docs/03 §۸–۹ |
| رطوبت هوای بیرون در کویل ورودی | ۱۵.۰ g/kg (مبنای docs/03، ≈ WB ۲۷) و ۱۶.۷ g/kg (WB ۲۸، محافظه‌کارانه) | roof_site_study |
| نقطهٔ کار موتور | ۱۱۵k rpm، TIT ۸۰۰ °C، قطعات هدف؛ **as-built:** recuperator ε ۰.۹۰۵ با cp واقعی (E4)، FPT ۲۴.۸۶ kW و PMG ۲۴.۱۱ kW (E3) | docs/06 §۲، docs/08 |
| کار سالانه | ۸۰۰۰ h. فصل سرمایش ~۷۰ ٪ (فروردین تا آبان) | docs/03 §۴ |

**حالت‌های موتور** (خروجی `cchp()`؛ m_g = دبی اگزوز):

| حالت | m_g kg/s | اگزوز ورودی HX °C | گرمای گاز تا ۱۰۰ °C kW | گرمای آب داغ kW | سرمایش kW | کویل ورودی kW | برق خالص (docs) kW |
|---|---|---|---|---|---|---|---|
| **طراحی: ورودی ۱۵ °C** | 0.397 | **218.7** | **48.9** | **46.4** | **29.9** | 17.0 | 21.0 |
| نامی spec، ورودی ۲۲ °C | 0.386 | 224.7 | 49.9 | 47.4 | 30.5 | 9.5 | 18.8 |
| بدون کویل، ورودی ۴۶ °C | 0.352 | 245.7 | 53.3 | 50.6 | 32.6 | 0 | 12.8 |
| پیک ۸۱۵ °C، ورودی ۱۵ °C | 0.397 | 220.4 | 49.6 | 47.1 | 30.4 | 17.0 | 22.1 |

(اعداد قبلی با مدل cp ثابت: طراحی ۲۶۱.۷ °C، ۶۹.۴ / ۶۵.۹ / ۴۲.۴ kW، برق ۲۱.۳ kW. cp واقعی اگزوز در ۱۰۰–۲۲۰ °C برابر ۱.۰۳۷ kJ/kgK است، نه ۱.۰۸۰.)

---

## ۱. مبدل اگزوز به آب HX-1

**نوع:** economiser لوله‌فین‌دار مارپیچ (helical solid-fin tube bank)، لوله‌ها افقی، گاز رو به بالا (up-flow). آرایش counter-cross-flow با ۱۵ پاس آب، که عملاً counterflow است.

| پارامتر | مقدار |
|---|---|
| بار حرارتی (سمت گاز، مبنا) | **48.9 kW**: گاز ۲۱۹ ← ۱۰۰ °C، 0.397 kg/s (قبلاً ۶۹.۴ kW از ۲۶۲ °C) |
| آب | 1.67 kg/s = **6.2 m³/h**، ۸۳ ← ۹۰ °C (P-1 ECM؛ پمپ همان است، فقط نقطهٔ تنظیم دبی) |
| LMTD (counterflow) | 55.2 K |
| UA لازم (+۱۰ ٪ حاشیه) | 984 W/K؛ UA همین بانک در حالت کثیف (fouled، ۰.۹ UA) 1027 W/K → گاز ~۹۵ °C کثیف، ~۹۲ °C تمیز |
| **چرا بانک کوچک نشد** | کوچک‌ترین بانک برای مبنای ۱۰۰ °C، ۶ × ۱۵ لوله (۲۴۶ kg) است. **۸ × ۱۵ نگه داشته شد:** گاز تا ~۹۲ °C سرد می‌شود (+۱.۵ kW گرما)، گزینهٔ «تقویت سوخت» (`07` §۰، HX-1 تا ۶۴ kW) را باز نگه می‌دارد و مدل سه‌بعدی و BOM بام عوض نمی‌شوند |
| لوله | 316L، OD 25.4 × 1.65 mm. **۸ لوله در هر ردیف × ۱۵ ردیف**، staggered، St 56 / Sl 48.5 mm، طول مؤثر 0.60 m |
| فین | مارپیچ توپر 316L (HF-welded)، ارتفاع 11 mm، ضخامت 0.8 mm، 197 fin/m (5 fpi)، OD فین 47.4 mm |
| سطح | سطح فین‌دار **42.2 m²**، طول کل لوله 72 m |
| ابعاد هسته (عرض × ارتفاع × عمق در جهت گاز) | 0.45 × 0.60 × 0.83 m. ماژول کامل با هدرها، ترانزیشن‌ها و عایق: ~0.8 × 0.9 × 1.8 m (H) |
| انتقال حرارت | G = 3.05 kg/m²s، Re = 3200، h_gas = 40.0 W/m²K (Briggs–Young)، راندمان فین 0.73، راندمان سطح 0.76 |
| | h_water = 4440 W/m²K (Gnielinski)، v = 0.56 m/s (دبی کمتر) |
| | **U_o = 27.0 W/m²K** با fouling: گاز 0.0005 و آب 0.0001 m²K/W |
| افت فشار گاز | **هسته 57 Pa**. کل مسیر HX شامل D-101، ترانزیشن‌ها، صداخفه‌کن و دودکش: **178 Pa = 0.18 ٪** |
| | بودجه: ≤ ۱.۵ ٪ (شرح کار)، و ۱.۵ + ۰.۵ ٪ در مدل سیکل `concept_study.py`، پس حاشیه زیاد است |
| | مسیر bypass: 206 Pa |
| افت فشار آب | 3.9 kPa |
| وزن | خشک ~۳۱۴ kg (هسته ۱۸۴)، آب ۳۶ L، **در حال کار ~۳۵۰ kg** |

**ریتینگ در حالت‌های دیگر** (مبدل تمیز، دبی P-1 ثابت، ورود آب ۸۳ °C):

| حالت | گاز ورودی → خروجی °C | آب خروجی °C | kW | افت مسیر HX Pa | سرعت دودکش (HX / bypass) m/s |
|---|---|---|---|---|---|
| طراحی ۱۵ °C | 218.7 → 92.5 | 90.4 | 52.0 | 178 | 8.4 / 11.4 |
| ۲۲ °C | 224.7 → 92.4 | 90.6 | 52.9 | 169 | 8.2 / 11.2 |
| بدون کویل ۴۶ °C | 245.7 → 92.3 | 91.0 | 56.0 | 145 | 7.5 / 10.6 |
| پیک ۸۱۵ °C | 220.4 → 92.6 | 90.5 | 52.7 | 178 | 8.5 / 11.4 |

مدل حالت‌ها (`07`) محافظه‌کارانه با مبنای «گاز تا ۱۰۰ °C × ۰.۹۵» حساب می‌شود (۴۶.۴ kW آب داغ). اعتبار بانک بزرگ‌تر (+۱.۵ kW) فقط به‌عنوان حاشیه است.

**جنس و طراحی مکانیکی:**

- **چرا تمام 316L:**
  - دمای دیوارهٔ سمت سرد ~۸۴ °C است. نقطهٔ شبنم آب اگزوز ~۲۸ °C (H₂O ۳.۷ ٪) است.
  - نقطهٔ شبنم اسیدی ~۶۰ °C است با گوگرد گاز شهری ~۲۰ mg S/Nm³، و ~۷۷ °C اگر گوگرد ۱۰ برابر شود (upset، بوی‌دار کردن زیاد).
  - پس در کار عادی میعان اسیدی نداریم. ولی start-up سرد، upset گاز و هوای شور ساحلی وجود دارند و هدف عمر ۲۴/۷ است. پس لوله، فین، هدر و بدنه از 316L ساخته می‌شوند.
  - قاعدهٔ کنترلی: آب ورودی HX ≥ ۷۰ °C (TE-112). کمتر از آن، damper تا گرم‌شدن مدار تا حدی bypass می‌کند.
- **دمای طراحی:**
  - سمت گاز HX: ۴۰۰ °C.
  - D-101، کانال bypass و دودکش: **۶۵۰ °C**. اگر recuperator نشتی/bypass داخلی پیدا کند، دمای خروجی FPT (~۶۱۰ °C) مستقیم می‌رسد.
  - سمت آب: PN10 در ۱۲۰ °C، تست هیدرواستاتیک ۱۵ bar.
- **اتصالات آب:** همهٔ U-bendها و هدرها بیرون از جریان گاز، در header box عایق‌دار، تا انبساط آزاد باشد. مدار کاملاً قابل تخلیه، با vent در بالاترین و drain در پایین‌ترین نقطه.
- **کار خشک (dry-running):** اگر آب قطع شود، فلز حداکثر به دمای گاز (≤ ۳۰۰ °C) می‌رسد که برای 316L مشکلی نیست. بخار احتمالی را PSV-111 تخلیه می‌کند و FSL-111 هم‌زمان damper را به bypass می‌برد.
- **سرویس:** درب بازدید دو طرف بسته (شستشو با آب یا هوای فشرده)، نازل شستشوی اختیاری، و پورت اندازه‌گیری فشار و دما قبل و بعد.
- **عایق:** بیرونی، پشم سنگ ۱۰۰ mm + روکش آلومینیوم یا استیل.

### D-101 (damper دوراهی) و ST-1 (دودکش)

**D-101:**

- diverter سه‌دهانه DN250 از جنس 316L، تیغهٔ تکی با آب‌بند. نشتی ≤ ۱ ٪.
- actuator: 24 VAC، مدوله 2–10 V، **spring-return به BYPASS در ≤ ۱۵ s**. شفت بلند با heat-break و سایه‌بان.
- محدودکنندهٔ مکانیکی: هیچ وضعیتی هر دو مسیر را نمی‌بندد.
- limit switchها: ZSO-101 (bypass) دوکنتاکته، ZSH-101 (HX).
- فرمان و فیدبک: ZC-101 روی **B4 AO01 (مالک ECU)**، ZT-101 روی B2 AI16؛ B6-R موقعیت درخواستی (PI روی TE-111) را با Modbus TCP می‌فرستد (CONTRACT v3). تغذیهٔ 24 VAC actuator از **K-EX = خروجی ایمن SR1-O6**. TSHH-111 و PSH-111 روی SI17، FSL-111 روی SI18 (۱۰ s). گروه D است، پس موتور را متوقف نمی‌کند. ZSO-101 روی SI16 (+ B2 DI22) مجوز light-off است.

**ST-1:**

- DN250، دوجدارهٔ 316L با عایق.
- **دهانه +۴.۰ m بالای بام.** این ۲.۶ m بالاتر از لوور ورودی هوا و ۲.۰ m بالاتر از برج است.
- سرعت خروج ۸.۴ m/s (مسیر HX) و ۱۱.۴ m/s (bypass).
- بدون کلاهک باران: پایین دودکش drain و تله دارد.
- صاعقه‌گیر، پورت نمونه‌برداری آلاینده، و مهار به شاسی برای باد.
- **صداخفه‌کن SL-101** (تصمیم کاربر: «ساکت‌تر بهتر»): جذبی straight-through، DN250، 316L مشبک با پشم بازالت دمای بالا، طول ~۱.۲ m، در دودکش مشترک بالای محل اتصال bypass. ۱۵–۲۰ dB(A) در فرکانس متوسط و بالا. افت فشار ~۳۵–۵۰ Pa (در مدل منظور شده). ~۶۰ kg. جزئیات صدا در `09_recheck_insulated_hall.md` §۵.

---

## ۲. چیلرهای جذبی CH-1 و CH-2

**انتخاب (طبق docs/03):** یک جفت تک‌اثرهٔ LiBr با آب داغ، کلاس **Yazaki WFC-SC10 + WFC-SC5**. حداکثر گرما ۷۵.۳ kW.

| | CH-1 (کلاس SC10) | CH-2 (کلاس SC5) | APPROX |
|---|---|---|---|
| سرمایش / گرمای ورودی نامی | 35.2 / 50.2 kW | 17.6 / 25.1 kW | ۸۸/۸۳، ۳۱/۳۵، ۱۲.۵/۷ °C |
| دبی آب داغ (Δp) | 2.40 L/s = 8.64 m³/h (~90 kPa) | 1.20 L/s = 4.32 m³/h (~90 kPa) | |
| دبی آب سرد (Δp) | 1.52 L/s = 5.47 m³/h (~57 kPa) | 0.77 L/s = 2.77 m³/h (~56 kPa) | |
| دبی آب خنک‌کن (Δp) | 5.10 L/s = 18.4 m³/h (~84 kPa) | 2.55 L/s = 9.18 m³/h (~47 kPa) | |
| برق داخلی | ~0.21 kW | ~0.05 kW | |
| ابعاد W×D×H / وزن در حال کار | 0.76×0.97×1.90 m / ~560 kg | 0.59×0.74×1.76 m / ~420 kg | |

**عملکرد در برازجان:**

- با LLH-1، آب ورودی چیلرها **۸۶.۵ °C** (ΔT ۳.۲ K) است و آب خنک‌کن طراحی **۳۲ °C**.
- گرمای ورودی **۴۶.۴ kW** (قبلاً ۶۵.۹). ظرفیت جذب گرمای جفت در این شرایط ~۶۷.۳ kW است. **پس ۲۰.۹ kW ظرفیت بی‌استفاده است: پلانت محدود به گرما است.**
- COP مؤثر ۰.۶۴۴ (= ۰.۷۰ × ۰.۹۲، مطابق docs/03)، پس **سرمایش ۲۹.۹ kW** (قبلاً ۴۲.۴). در برابر تقاضای ۳۷.۳ kW، **۷.۴ kW کم است**؛ در BALANCED سالن ۹.۹ از ۱۷.۸ kW می‌گیرد (`07` §۰).
- گرمای دفعی به برج: **۷۶.۶ kW** (قبلاً ۱۰۸.۶).
- SC10 تنها حداکثر ~۴۴.۸ kW گرما می‌گیرد (≤ ۴۶.۴ موجود). SC5 در ساعت طراحی فقط ~۲.۴ kW سرما اضافه می‌کند، ولی برای افزونگی و گزینهٔ «تقویت سوخت» (۶۱ kW گرما) لازم است.

**حساسیت به wet-bulb** (برج انتخاب‌شده با فن کامل و دبی طراحی، +۰.۵ K بازچرخش، گرمای ۴۶.۴ kW؛ «برای ساختمان» = سرما منهای کویل):

| WB °C | آب خنک‌کن °C | COP | سرمایش kW | کویل ورودی (۴۶ → ۱۵ °C) kW | برای ساختمان kW |
|---|---|---|---|---|---|
| 24 | 26.4 | 0.957 | 44.4 | 12.5 | 31.9 |
| 26 | 28.2 | 0.858 | 39.9 | 15.0 | 24.8 |
| 27 | 29.1 | 0.809 | 37.6 | 16.8 | 20.8 |
| **28** | **29.9** | **0.759** | **35.3** | **18.7** | **16.6** |
| 29 | 30.8 | 0.709 | 32.9 | 20.6 | 12.3 |
| 30 | 31.7 | 0.658 | 30.6 | 22.7 | 7.9 |

**نکتهٔ مهم برای پلانت محدود به گرما:** آب خنک‌کن سردتر COP را بالا می‌برد و از همان گرما سرمای بیشتری می‌دهد. فن کامل + ۱۰۰ ٪ دبی CW در BALANCED: +۵.۳ kW سرما برای +۱.۸۴ kW برق (COP حاشیه‌ای ~۲.۹، کمی بهتر از اسپلیت). `07` §۰ گزینهٔ O5.

قانون COP و ظرفیت تقریبی است. به docs/03 لنگر شده (۰.۹۲ در ۳۲ °C) و باید با منحنی سازنده جایگزین شود. **wet-bulb واقعی برازجان مهم‌ترین عدم‌قطعیت است.** در WB ۳۰ °C سهم ساختمان به ~۱۹ kW می‌افتد. این جدول با فن کامل است (حالت MAX-COOLING). در BALANCED آب خنک‌کن روی ۳۲ °C نگه داشته می‌شود و فن کندتر است.

**مشخصات خرید (rev B، کم‌مصرف، `07_power_modes.md` §۵):**

- Δp سمت آب در دبی نامی: آب داغ ≤ **۵۰ kPa**، آب سرد ≤ **۴۰ kPa**، آب خنک‌کن ≤ **۵۰ kPa**. اعداد کاتالوگ کلاس Yazaki ۹۰ / ۵۷ / ۸۴ kPa‌اند.
- **اجازهٔ کار با ۸۰–۸۵ ٪ دبی آب خنک‌کن** در بار جزئی.
- **پورت Modbus:** دمای ژنراتور، حاشیهٔ کریستالیزاسیون، وضعیت رقیق‌سازی، تایمرها.
- min-run و min-off و حداکثر استارت در ساعت، کتبی.

این سه مورد با هم ~۱ kW از مصرف داخلی BALANCED کم می‌کنند. بدون آن‌ها مصرف به rev A برمی‌گردد.

**الزامات نصب:**

- مدل outdoor یا سرپناه سرویس‌پذیر.
- فاصلهٔ سرویس: جلو ۱ m، طرفین ۰.۶ m (طبق دیتاشیت تأیید شود).
- strainer 1 mm روی هر سه مدار.
- فلوسوئیچ آب سرد و آب خنک‌کن در اینترلاک چیلر.
- فشار کاری مجاز مدارها (معمولاً ~۵.۹ bar) ≥ تنظیم PSVها (۵.۵ bar).
- مهار لرزه‌ای روی شاسی.
- حداقل دمای آب خنک‌کن طبق سازنده (فرض ۲۶ °C). در start-up، TV-301 و دور فن برج این را حفظ می‌کنند.

**گزینه‌ها:**

1. **۲ × کلاس SC10** به‌جای SC10 + SC5: افزونگی بهتر.
   - با خرابی یک دستگاه، با گرمای فعلی (۴۶ kW) ~۲۷ kW سرما می‌ماند (در طرح فعلی با خرابی SC10 فقط ~۱۵ kW).
   - هزینه: ~۱۴۰ kg وزن بیشتر و هزینهٔ بالاتر. پیشنهاد می‌شود اگر بودجه و سازه اجازه دهند.
2. یک SC20: سادگی، ولی بدون افزونگی.
3. معادل‌های اروپایی، هندی یا چینی: فهرست در `06_bom_electrical.md`.

---

## ۳. برج خنک‌کن CT-1

| پارامتر | مقدار |
|---|---|
| بار | **78.8 kW** = چیلرها 76.6 (گرمای ورودی + سرمایش + برق داخلی) + HX-4 2.2 kW (قبلاً ۱۱۱.۲ kW با اگزوز ۲۶۲ °C) |
| دبی | **24.0 m³/h** = ۸۵ ٪ دبی نامی دو چیلر (BALANCED، rev B) + HX-4 0.64 m³/h. در MAX-COOLING ۱۰۰ ٪. |
| رنج و آب سرد | ۲.۸ K؛ ۳۳.۸ → **۳۱.۰ °C** در WB ۲۸.۵ با **۶۰ ٪ دور فن**. با فن کامل ۳۰.۰ °C. |
| approach | ۲.۵ K (۶۰ ٪ فن) / ۱.۵ K (فن کامل) |
| انتخاب | **کلاس nominal 60 ton** (مبنای تایوانی ۳۷/۳۲/۲۷ °C و ۱۳ L/min برای هر تن، مثل Liang Chi LBC-60). با موتور as-built قاعدهٔ rev B به ۵۰ تن می‌رسد، ولی **۶۰ تن نگه داشته شد:** گزینهٔ «تقویت سوخت» (`07` §۰، دفع ~۱۱۱ kW)، حاشیهٔ wet-bulb، آب خنک‌کن سردتر (COP بالاتر در پلانت محدود به گرما) و مدل بام بدون تغییر. قاعدهٔ rev A (فن کامل) به ۳۰ تن می‌رسید. |
| توزیع آب | کم‌ارتفاع: ثقلی (crossflow با حوضچهٔ آب داغ) یا نازل کم‌فشار، **≤ ۲۵ kPa** در فلنج ورودی |
| فن | **EC یا VFD، ۱.۵ kW نامی**. در BALANCED ~۴۱ ٪ دور ≈ ۰.۱۱ kW (توان ∝ دور³). |
| ابعاد و وزن | ~Ø1.88 × 2.10 m، در حال کار ~820 kg (APPROX) |
| روش | Merkel با L/G = ۱.۲ در ریتینگ، KaV/L ∝ (L/G)^-0.6، و جریان هوا ∝ دور فن. **فروشنده باید با نرم‌افزار انتخاب در ۳۳.۸/۳۱.۰/۲۸.۵ °C و ۶۰ ٪ دور، و برای گزینهٔ تقویت در ۳۵.۸/۳۱.۸/۲۸.۵ °C تأیید کند.** |

**مشخصات لازم:**

- بدنه FRP مقاوم به UV.
- **fill کم‌رسوب (low-fouling)** برای گرد و خاک: film با flute ≥ ۱۹ mm، یا splash fill.
- **drift eliminator ≤ ۰.۰۰۲ ٪** (ترجیحاً ۰.۰۰۰۵ ٪).
- لوور ورودی ضد نور و ضد پاشش.
- حوضچه با کف شیب‌دار، drain کامل، سرریز، درپوش و سایه‌بان (جلوگیری از جلبک).
- اتصالات استیل 304/316.
- موتور IP55 کلاس F مناسب VFD، سوئیچ ارتعاش، و دسترسی برای تمیزکاری.

**رابط مدار گلیکول موتور (HX-4 و DC-1)** (جزئیات در `07_power_modes.md` §۷):

- **DC-1:** dry cooler با فن EC، **۴.۰ kW**، خنک‌کن اصلی مدار گلیکول. فن روی B4 (DC-1-FAN).
  - **پدهای پیش‌سرمایش adiabatic** با آب نرم‌شده (XV-307 روی B4) هوای ۴۶ °C را به ~۳۲.۵ °C می‌رسانند. گلیکول رفت **~۳۷.۵ °C** است، کمتر از حد **۴۵ °C** docs/electrical، **بدون وابستگی به برج**. مصرف آب ~۱۶ L/h فقط در ساعت‌های داغ.
  - بدون پد (خشک) گلیکول ~۵۱ °C است (زیر ALM ۵۸ °C). پدها در تابستان برای حاشیه و عمر PMG لازم‌اند.
- **HX-4:** «trim» اختیاری وقتی برج در کار است. PHE لحیم‌شدهٔ استیل، ۲.۲ kW، آب خنک‌کن ۰.۶۴ m³/h از ۳۲ به ۳۵ °C. شیر XV-305 از نوع normally-closed. در بار برج بالا منظور شده است.
- **خنک‌کن روغن OC-1** (روغن مدار بستهٔ تأییدشدهٔ یاتاقان‌های 608 هسته): **۱.۱ kW**. تلفات یاتاقان‌ها ۰.۳۶ + heat soak ۰.۴ + پمپ ۰.۰۵ = ۰.۸۱ kW، با +۲۵ ٪ حاشیه.
  - اگر یاتاقان‌های FPT/PMG هم به همین روغن بپیوندند (E3: ۰.۳۳ + ۰.۳۴ kW): ۱.۹ kW.
  - PHE لحیم‌شدهٔ استیل روغن/گلیکول، روغن ۱۰۰ → ۷۰ °C، ~۱.۳ L/min.
  - روی مدار گلیکول، بعد از B3 و PMG (گلیکول ورودی ~۴۰ °C). **نه روی آب برج.**

**آب:**

- تبخیر بین **۱۱۷ L/h** (فقط گرمای نهان، مبنای docs/03) و **۳۸۵ L/h** است.
  - حد بالا با فرض اشباع هوای خروجی (Merkel) در ساعت طراحی ۴۶ °C خشک و **فن کامل** (MAX-COOLING) است. هوای داغ و خشک برازجان خودش هم آب تبخیر می‌کند. برج بزرگ‌تر با فن کامل هوای بیشتری می‌کشد.
  - در BALANCED (فن ~۴۱ ٪) آب جبرانی ~۲۳۰ L/h است. در MAX-POWER ~۲۲۰ L/h (`07_power_modes.md`).
  - سیستم آب جبرانی برای حد بالا اندازه می‌شود.
- drift ≈ ۰.۵ L/h.

| سیکل تغلیظ | TDS در گردش (آب شهری ۴۰۰ ppm) | هدایت ~µS/cm | blowdown L/h | آب جبرانی L/h | m³/روز |
|---|---|---|---|---|---|
| 3.0 | 1200 | 1846 | 58–192 | 176–577 | 4.2–13.9 |
| 3.5 | 1400 | 2154 | 46–153 | 164–539 | 3.9–12.9 |
| 4.0 | 1600 | 2462 | 39–128 | 156–513 | 3.8–12.3 |

**گزینهٔ توصیه‌شده (RO-blend):**

- آب جبرانی ۶۵ ٪ RO + ۳۵ ٪ شهری، با هدایت ~۲۳۰ µS/cm.
- با ۳.۵ سیکل، آب در گردش ≤ ۸۰۰ µS/cm می‌ماند. این حد رایج سازندگان ژاپنی چیلر است.
- permeate RO: ۱۰۷–۳۵۰ L/h (BALANCED ~۱۵۰ L/h). **RO ۴۰۰ L/h با ممبران ULP** + مخزن blend (برای گزینهٔ تقویت هم کافی).
- برداشت کل آب شهری: ۲۳۵–۷۷۲ L/h (BALANCED ~۳۳۰ L/h). reject RO برای فلاش‌تانک یا آبیاری قابل استفاده است.
- جزئیات در `03_water_treatment.md`.

---

## ۴. پمپ‌ها

- راندمان wire-to-water: ECM یا IE4 + VFD، بین ۰.۳۳ و ۰.۶۰ بسته به اندازه.
- ارتفاع شامل ۱۰ ٪ حاشیه است.
- **ستون اصلی rev B است** (مشخصات Δp چیلر، بدون شیر balancing، صافی بزرگ، برج کم‌ارتفاع). ستون rev A طرح اول را نشان می‌دهد.
- توان واقعی در هر حالت در `07_power_modes.md` آمده است.

| تگ | سرویس | دبی m³/h | ارتفاع kPa (m) | توان kW (rev B) | rev A kW | نوع / کنترل |
|---|---|---|---|---|---|---|
| P-1A/B | آب داغ اولیه از HX-1 | 6.20 | 28 (2.9) | **0.13** | 0.15 | دوقلو wet-rotor ECM، دبی ثابت، تعویض نوبتی ۲۴ h. **پمپ ایمنی HX است و با موتور روشن هرگز خاموش نمی‌شود.** |
| P-2A | آب داغ CH-1 | 8.64 | 69 (7.3) | **0.35** | 0.59 | in-line ECM، constant-flow (بدون شیر balancing)؛ با CH-1 |
| P-2B | آب داغ CH-2 | 4.32 | 69 (7.3) | **0.20** | 0.33 | in-line ECM، constant-flow؛ با CH-2 |
| P-3 | شاخهٔ DHW/گرمایش | 1.29 | 64 (6.7) | **0.07** | 0.08 | wet-rotor ECM؛ روی تقاضا |
| P-4A | آب سرد اولیهٔ CH-1 | 5.47 | 59 (6.0) | **0.21** | 0.31 | in-line ECM، constant-flow؛ با CH-1 + ۱۵ min run-on |
| P-4B | آب سرد اولیهٔ CH-2 | 2.77 | 59 (6.0) | **0.12** | 0.18 | in-line ECM، constant-flow؛ با CH-2 + ۱۵ min run-on |
| P-5A/B | آب سرد ثانویه | 6.77 | 83 (8.4) | **0.33** | 0.41 | دوقلو ECM، **کنترل Δp** با reset (DPT-211) |
| P-6A/B | آب خنک‌کن برج (۸۵ ٪ دبی + HX-4) | 24.05 | 84 (8.6) | **0.98** | 2.12 | end-suction، IE4 + **VFD** روی نقطهٔ دبی (FT-301)، duty/standby |

**تجزیهٔ ارتفاع P-6** (rev B، در ۸۵ ٪ دبی نامی؛ Δp چیلر در دبی نامی ۵۰ kPa):

| جزء | kPa |
|---|---|
| pipe L-CW-01/02 | 2 |
| CH-1 absorber+condenser | 36 |
| basket strainer | 5 |
| check + isolation | 4 |
| balancing valve (CH-2 branch) | 4 |
| tower static lift + distribution | 25 |

P-6 هنوز بزرگ‌ترین مصرف‌کنندهٔ داخلی است (rev B ۰.۹۹ kW در برابر rev A ۲.۱۲ kW). دو اهرم اصلی آن Δp مدار خنک‌کن چیلر (مشخصات خرید) و ارتفاع توزیع برج هستند.

**مقایسهٔ آرایش آب داغ:**

- (rev B) یک مدار تک‌پمپ (۱۳ m³/h × ۹۴ kPa) **0.63 kW** مصرف می‌کند. P-1 + P-2A + P-2B **0.68 kW** مصرف می‌کنند. (P-1 برای گزینهٔ تقویت تا ۸.۸ m³/h قابل تنظیم بماند.)
- آرایش primary/secondary فقط ~۰.۰۵ kW گران‌تر است، ولی این مزایا را دارد:
  - (الف) دبی HX-1 مستقل از وضعیت چیلرها همیشه ثابت است.
  - (ب) هر چیلر جدا خاموش می‌شود.
  - (ج) شاخهٔ DHW و گرمایش زمستان ساده‌اند.
- پس primary/secondary توصیه می‌شود.

**VFD یا ECM:**

- همهٔ پمپ‌های کوچک ECM‌اند.
- P-6 و فن برج VFD یا EC مستقل دارند (Modbus). دبی P-6 روی نقطهٔ FT-301 تنظیم می‌شود: ۸۵ ٪ نامی در BALANCED و ۱۰۰ ٪ در MAX-COOLING. با MV-CH2C بسته در MAX-POWER فقط دبی CH-1 می‌ماند.
- P-5 کنترل Δp دارد (مصرف در بار جزئی ~ مکعب دور).
- P-1، P-2 و P-4 دبی ثابت‌اند. VFD/ECM فقط برای تنظیم دقیق دبی نامی است (حذف شیر balancing خفه‌کن).

---

## ۵. منابع انبساط، جداکننده‌ها، صافی‌ها و شیرها

**منابع انبساط** (EN 12828: Vn = (Ve + Vwr)·(pe + 1)/(pe − p0)؛ پیش‌شارژ p0 = 1.0 bar، پرکردن 1.3 bar، PSV 5.5 bar):

| تگ | حجم مدار | دمای حداکثر | Ve | Vn محاسبه | **انتخاب** |
|---|---|---|---|---|---|
| ET-1 (آب داغ) | 345 L | 98 °C | 14.4 L | 26.2 L | **35 L / 10 bar** + **intermediate vessel ~20 L**، چون آب برگشت ۸۳ °C از حد ۷۰ °C دیافراگم بالاتر است. اتصال در مکش P-1 (نقطهٔ خنثی). |
| ET-2 (آب سرد / گرمایش زمستان) | 684 L | 50 °C (ایستایی تابستان یا گرمایش) | 8.1 L | 17.2 L | **25 L / 10 bar**، در مکش P-5 |

**جداکنندهٔ هوا و لجن:**

- **AS-1** (آب داغ): DN50، microbubble + dirt + **magnetic**، در خروجی HX-1 که داغ‌ترین نقطه است و بهترین هواگیری را دارد.
- **AS-2** (آب سرد): DN50، روی برگشت گرم، قبل از V-CO2.
- vent خودکار در همهٔ نقاط مرتفع (بالای رایزر، هدرها، HX-1). drain در همهٔ نقاط پست.

**صافی‌ها:**

- Y-strainer با توری **۱ mm (20 mesh)** قبل از همهٔ پمپ‌ها، چیلرها (هر سه مدار)، PHEها و کویل CC-1.
- مکش P-6: basket strainer DN100 (ورق سوراخ‌دار ۳ mm + توری ۱ mm)، با گیج Δp.
- فن‌کویل‌ها: صافی ریز داخل مجموعهٔ PICV.

**شیرها:**

- **قطع:** پروانه‌ای lug PN16 با EPDM برای ≥ DN65؛ توپی full-bore برای ≤ DN50.
- **یکطرفه:** wafer دوصفحه‌ای یا spring (silent).
- **balancing:** با test point روی شاخهٔ هر چیلر در سه مدار (کلاس STAD).
- **PICV:**
  - DN20 روی هر FCU.
  - DN25 روی CC-1 (با actuator مدوله 0–10 V و فیدبک).
  - DN15 روی FCU-E (on/off).
- **سه‌راهه:**
  - TV-131: DN25 مدوله.
  - V-PRI: DN25 دووضعیته.
  - V-CO1/2: DN50 توپی سه‌راههٔ on/off با end switch.
  - TV-301: DN100 مدوله، یا دو پروانه‌ای کوپل.
- **قطع موتوری:**
  - MV-CH1E: DN50. MV-CH2E: DN40. با end switch.
  - XV-302 (blowdown): توپی موتوری DN20.
  - XV-301 (جبرانی): برقی DN20 + شناور مکانیکی.
- **اطمینان:**
  - PSV-111: DN20، ۵.۵ bar، بخار ≥ ۱۲۰ kg/h.
  - PSV-211: DN15، ۵.۵ bar.
  - مخزن DHW: T&P 7 bar / 95 °C.

---

## ۶. لوله‌کشی و عایق

**جنس لوله‌ها** (جدول کامل سایزها در `01_pid.md` بخش ۴):

| مدار | جنس | دلیل |
|---|---|---|
| آب داغ | فولاد بدون درز A106 Gr.B Sch40 جوشی | ۹۰ °C؛ PP-R در این دما عمر کمی دارد |
| آب سرد روی بام | فولاد Sch40 | |
| آب سرد داخل سالن | فولاد یا PP-R PN20 | |
| آب خنک‌کن | **316L Sch10S** (ترجیح، با بودجهٔ آزاد)، یا PE100 SDR11 مشکی مقاوم UV با اسپول‌های فلنجی فولادی | آب برج اکسیژن‌دار و شیمیایی است؛ گالوانیزه با pH بالا white rust می‌گیرد |

**عایق آب سرد:**

| محل | شرط طراحی | نقطهٔ شبنم | ضخامت لازم |
|---|---|---|---|
| روی بام | ۳۵ °C / ۷۰ ٪ | 28.7 °C | ۱۹ mm (DN25) تا ۲۵ mm (DN40–65) |
| روی بام | **۳۵ °C / ۸۰ ٪** (ساعت شرجی) | 31.0 °C | **۳۲ mm (DN25) تا ۴۰ mm (DN40–65)** |
| داخل سالن | ۲۶ °C / ۶۰ ٪ | 17.6 °C | ۹ mm |

- عایق الاستومری (k = 0.036).
- **پیشنهاد:** روی بام ۴۰ mm با روکش آلومینیوم یا GRP، و ۱۹ mm داخل. ۲۵ mm مندرج در docs/03 برای داخل ساختمان و ساعت‌های تا ۷۰ ٪ کافی است، ولی روی بام کم است.
- گرمای جذب‌شده توسط لوله‌های آب سرد روی بام: ~۰.۸ kW.

**عایق آب داغ:** پشم سنگ ۵۰ mm + روکش آلومینیوم 0.6 mm. اتلاف ۱۴–۱۶ W/m، دمای روکش ~۳۵ °C، اتلاف کل روی بام ~۰.۴ kW.

**آب خنک‌کن:** بدون عایق، با سایه‌بان و رنگ روشن. لوله‌های کوچک بیرونی (جبرانی، نمونه، drain) heat tracing self-regulating + عایق ۲۵ mm دارند.

---

## ۷. فن‌کویل‌های سالن ۱۰ × ۱۰ × ۲.۵ m

- **بار:** **۱۷.۸ kW** (سقف سالن عایق دارد؛ پاسخ کاربر). بدون عایق ۲۳.۷ kW بود. خروجی `roof_site_study.py`.
- **هوای تازه:** ۱۰۰ L/s (۱۰ نفر، ۲۴ ساعته) در فن‌کویل‌ها مخلوط می‌شود. هوای ورودی کویل 25.9 °C / 9.9 g/kg است. ضریب ظرفیت نسبت به ریتینگ استاندارد (۲۷/۱۹ °C، آب ۷/۱۲) **0.86** است.
- **انتخاب: ۴ دستگاه کلاس 600 CFM:**
  - اسمی ۵.۹ kW، **~5.1 kW در سایت** (جمع 20.3 ≥ ۱۷.۸ kW).
  - آب 0.76 m³/h هر کدام (ΔT ۵ K).
  - فن EC ~۵۰ W.
  - PICV DN15/20 و کنترلر اتاق Modbus با رطوبت.
- **نوع:**
  - ارتفاع آزاد ۲.۵ m است، پس **سقفی روکار (under-ceiling / ceiling-suspended)** با پرتاب افقی ~۵ m.
  - اگر سقف کاذب ≥ ۳۰۰ mm باشد، کاست ۴‌طرفه هم ممکن است.
- **چیدمان:**
  - دو دستگاه روی دیوار جنوبی (x = ۲.۵ و ۷.۵ m) رو به شمال.
  - دو دستگاه روی دیوار شمالی (x = ۲.۵ و ۷.۵ m) رو به جنوب.
  - هر دستگاه یک ربع ۵ × ۵ m را پوشش می‌دهد.
  - لوله‌های اصلی از پای رایزر در گوشهٔ شمال‌شرقی، زیر سقف، کنار دیوارهای شمالی، شرقی و جنوبی.
- **تعداد تعویض هوا:** ~۱۶ بار در ساعت (قبلاً با ۸۰۰ CFM ۲۲ بار). کوران کمتر است.
- **کندانس:** ~۴.۸ L/h در پیک (بار نهان ~۳.۳ kW). با شیب ۱ ٪ و تله به فاضلاب یا بیرون. اگر مسیر ثقلی نیست، پمپ کندانس کوچک.
- **پیشنهاد:** **ERV ۵۰۰ m³/h با فیلتر F7 و کنترل CO2 (AT-H1):** بار هوای تازه را از ۴.۳ به ~۱.۸ kW می‌رساند و گرد و خاک را می‌گیرد.

## ۸. خنک‌کن اتاق برق

- **بار:** ~۲.۵ kW. شامل تلفات اینورتر ~۰.۶–۰.۹، باتری و BMS، ECU و HMI و شبکه، روشنایی و پوسته. docs/03 حدود ۲ kW گفته؛ ۲۵ ٪ حاشیه اضافه شد.
- **FCU-E:** دیواری هیدرونیک کلاس 400 CFM (اسمی ۳.۹ kW، **~۳.۲ kW در ۲۵ °C / ۵۰ ٪**).
  - مسیر لوله ~۳۰ m (L-CH-08، DN20، عایق ۱۹–۴۰ mm). گرمای جذب‌شدهٔ مسیر ~۰.۴ kW. هنوز ارزان‌تر از DX است، چون سرمای جذبی مجانی است.
  - شیر on/off DN15 و فن EC.
  - **سینی چکه + پمپ کندانس + کابل نشت‌یاب LD-E.**
  - FCU و لوله‌ها **نباید بالای اینورتر یا باتری** باشند.
- **AC-E:** اسپلیت DX اینورتر 12 kBTU/h با کمپرسور **T3** (کار تا ~۵۲ °C بیرون) به‌عنوان **پشتیبان خودکار**. در این حالت‌ها روشن می‌شود:
  - دمای اتاق > ۲۸ °C
  - نبود آب سرد: استارت، trip، خرابی چیلر، زمستان
  - هفته‌ای یک بار تست ۱۰ دقیقه‌ای
- **تهویه:** فن تخلیهٔ کوچک برای اتاق باتری، ~۲ تعویض در ساعت.
- **setpoint:** ۲۵ °C. آلارم ۳۰ °C، derate اینورتر در ۳۵ °C (ECU).

## ۹. کویل آب سرد ورودی موتور CC-1 (داخل IF-1)

| پارامتر | مقدار |
|---|---|
| هوا | 0.395 kg/s (~0.37 m³/s در ۴۶ °C)، از ۴۶ °C (WB ۲۷–۲۸) به **۱۵ °C** با RH خروجی ~۹۵ ٪ |
| بار | **۱۷.۰ kW** (مبنای docs، T1 = ۱۵ °C) تا **۱۸.۷ kW** (WB ۲۸)؛ **۲۰.۴ kW در T1 = ۱۲ °C** (MAX-POWER، گام ۴ EMS) → کویل برای **۲۱ kW و هوای خروجی ۱۲ °C** انتخاب شود |
| آب | ۷ → ۱۲ °C، **۳.۲ m³/h** (تا ۳.۵ m³/h در T1 = ۱۲ °C)، PICV DN25 |
| سطح رو | 0.40 × 0.40 m (سرعت رو ≤ ۲.۵ m/s، برای جلوگیری از حمل قطره) |
| ساختار | **۱۰ ردیف** (approach ۵ K به آب ۷ °C برای T1 = ۱۲ °C؛ در ۱۵ °C با شیر نیمه‌باز کار می‌کند)، 10 fpi. لوله و فین مسی، یا فین آلومینیوم با پوشش epoxy/Blygold برای هوای ساحلی |
| افت هوا | ≤ ۲۸۰ Pa در حالت تر (۱۰ ردیف). اتلاف هوایی کویل در مدل موتور ۰.۳۵ kW است و باید با این عدد بازبینی شود. |
| قطعات جانبی | سینی کندانس SS304 دوشیب + LSH-221، **droplet eliminator** بعد از کویل |
| کندانس | 6–8 L/h → حوضچهٔ برج |
| ترتیب در جریان هوا | لوور ضد باران → G4 → F8 (یا F9) → **کویل** → قطره‌گیر → کمپرسور. کویل پشت فیلترهای ظریف است تا تمیز بماند. |

---

## ۱۰. فهرست خلاصهٔ تجهیزات

| تگ | شرح | اندازه / ظرفیت | جنس / نکته | وزن در حال کار kg | برق kW (تابستان) |
|---|---|---|---|---|---|
| HX-1 | مبدل اگزوز/آب لوله‌فین‌دار | 52 kW در ۲۱۹ °C (ساخته برای ۶۹ kW در ۲۶۲ °C، نگه داشته)، ۴۲ m²، ۸×۱۵ لوله | 316L، طراحی ۴۰۰ °C / PN10 | 350 | — |
| D-101 | damper دوراهی | DN250، spring-return | 316L، ۶۵۰ °C | 60 | 0.01 |
| ST-1 | دودکش | DN250 دوجداره، +۴.۰ m | 316L | 80 | — |
| LLH-1 | هدر کم‌افت / بافر آب داغ | 200 L، DN65 | فولاد، عایق ۵۰ mm | 280 | — |
| CH-1 / CH-2 | چیلر جذبی LiBr | کلاس SC10 / SC5 | outdoor | 560 / 420 | 0.21 / 0.05 |
| TK-1 | بافر / decoupler آب سرد | 500 L، ۴ اتصال | فولاد، عایق ۵۰ mm + روکش | 650 | — |
| CT-1 | برج خنک‌کن | ۷۹ kW (تا ۱۱۱ kW برای گزینهٔ تقویت)، کلاس ۶۰ تن، توزیع کم‌ارتفاع، fan EC 1.5 kW | FRP | 820 | 0.11 |
| P-1A/B … P-6A/B | پمپ‌ها | جدول ۴ (rev B) | | ~۱۱۳۰ (دو اسکید) | 2.23 |
| ET-1 / ET-2 | منبع انبساط | 35 L + intermediate vessel / 25 L | 10 bar | در اسکید | — |
| AS-1 / AS-2 | جداکنندهٔ هوا و لجن | DN50 / DN50 | magnetic | در اسکید | — |
| HX-2 | PHE دوجدارهٔ DHW | 30 kW | SS316 | 40 | — |
| HX-3 | PHE گرمایش | 15 kW | SS316 | 30 | — |
| TK-DHW | مخزن DHW (داخل ساختمان) | 500 L | استیل یا لعابی | 650 (داخل) | — |
| CC-1 | کویل ورودی موتور | 21 kW (هوای خروجی ۱۲ °C)، ۱۰ ردیف | Cu/Cu | در IF-1 | — |
| FCU-1..4 | فن‌کویل سالن | 4 × 600 CFM، ۵.۱ kW در سایت | EC | 4 × 30 | 0.10 |
| FCU-E / AC-E | اتاق برق | 400 CFM هیدرونیک / DX 12k T3 | | 15 / 45 | 0.04 / standby |
| HX-4 | PHE گلیکول/آب خنک‌کن (trim اختیاری مدار گلیکول) | 2.2 kW | SS316 brazed | 15 | — |
| OC-1 | خنک‌کن روغن یاتاقان‌های 608 روی مدار گلیکول (پکیج موتور) | 1.1 kW (1.9 با FPT/PMG) | SS316 brazed | 5 | — |
| SL-101 | صداخفه‌کن اگزوز در دودکش | DN250، ~1.2 m، IL 15–20 dB(A) | 316L + پشم بازالت | 60 (در ST-1) | — |
| SOFT-1 | سختی‌گیر دوقلوی متناوب (داخل ساختمان) | ~0.5 m³/h، خروجی < 100 ppm | رزین کاتیونی | — | 0.01 |
| FS-1 / FS-2 | اطفای حریق FK-5-1-12 (`08_fire_suppression.md`) | 2 × 1.5 kg (جعبهٔ موتور) / ~25 kg (اتاق برق) | — | 80 (FS-1 روی بام) | — |
| DC-1 | dry cooler مدار گلیکول موتور (خنک‌کن اصلی) + پد adiabatic | 4.0 kW؛ گلیکول ~۳۷.۵ °C در ۴۶ °C با پد | فن EC (B4) | 90 | 0.05 (بار موتور) |
| WT-1 | تصفیهٔ آب برج | ۳ پمپ دوز، کنترلر EC/ORP/pH، جداکننده | bund شیمیایی | 300 | 0.06 |
| RO-1 | RO + مخزن blend (داخل ساختمان) | 400 L/h، ممبران ULP | | — | 0.15 (با SOFT-1) |

جدول کامل BOM با برندها و جدول کامل برق در `06_bom_electrical.md` است.
