# GR180-CCHP — طرح کیفیت و تصفیهٔ آب

تاریخ: ۲۰۲۶-۱۰-۲۱ · اعداد از `sim/hvac/hvac_design.py` (بخش ۳)

## ۱. آب ورودی

- **منبع:** آب شهری با TDS ۴۰۰ ppm، فیلترشده، از مخزن همیشه پر. هدایت تقریبی ~۶۱۵ µS/cm (با ضریب ۰.۶۵ ppm به ازای هر µS/cm).
- **نامعلوم‌ها:** سختی کل و کلسیمی، قلیائیت M، کلرید، سولفات، سیلیس، آهن و pH. **قبل از نهایی‌کردن برنامهٔ شیمیایی، آنالیز کامل آزمایشگاهی آب لازم است.** آب استان بوشهر معمولاً کلرید و سولفات بالایی دارد. این دو مستقیماً حد مجاز سیکل تغلیظ را تعیین می‌کنند.

## ۲. حدود کیفیت آب

**آب خنک‌کن چیلر.** سازندگان ژاپنی چیلر جذبی (از جمله Yazaki) معمولاً به استاندارد **JRA GL-02** ارجاع می‌دهند. عددها مرجع رایج‌اند و حد نهایی همان است که در دفترچهٔ سازندهٔ چیلر خریداری‌شده آمده:

| پارامتر | آب در گردش برج | آب جبرانی |
|---|---|---|
| pH (۲۵ °C) | 6.5 – 8.2 | 6.0 – 8.0 |
| هدایت الکتریکی | **≤ ۸۰۰ µS/cm** (80 mS/m) | ≤ ۳۰۰ µS/cm |
| کلرید Cl⁻ | ≤ ۲۰۰ mg/L | ≤ ۵۰ mg/L |
| سولفات SO₄²⁻ | ≤ ۲۰۰ mg/L | ≤ ۵۰ mg/L |
| قلیائیت M (CaCO₃) | ≤ ۱۰۰ mg/L | ≤ ۵۰ mg/L |
| سختی کل (CaCO₃) | ≤ ۲۰۰ mg/L | ≤ ۷۰ mg/L |
| سختی کلسیمی (CaCO₃) | ≤ ۱۵۰ mg/L | ≤ ۵۰ mg/L |
| سیلیس یونی SiO₂ | ≤ ۵۰ mg/L | ≤ ۳۰ mg/L |
| آهن / مس (مرجع) | ≤ ۱.۰ / ≤ ۰.۳ mg/L | ≤ ۰.۳ / ≤ ۰.۱ mg/L |

**مدارهای بسته** (docs/03 §۸):

- TDS ≤ ۵۰ ppm (هدایت ≤ ۱۰۰ µS/cm) + بازدارنده.
- در عمل با permeate RO پر می‌شوند (~۱۰–۳۰ µS/cm).

**مقایسه با docs/03:**

- docs/03 برای آب در گردش برج «TDS ≤ ۱۵۰۰–۲۰۰۰ ppm» نوشته، ولی هم‌زمان می‌گوید مرجع نهایی دفترچهٔ چیلر است (~۸۰۰ µS/cm).
- این دو با هم نمی‌خوانند: ۸۰۰ µS/cm ≈ ۵۲۰ ppm است.
- **حد چیلر (۸۰۰ µS/cm) حد تعیین‌کننده است.** دلیلش لوله‌های مسی جذب‌کننده و کندانسور چیلر است. خود برج تحمل بیشتری دارد.

## ۳. گزینه‌های آب جبرانی برج

| گزینه | شرح | سیکل | آب در گردش | مصرف آب شهری (L/h)* | ارزیابی |
|---|---|---|---|---|---|
| A | آب شهری مستقیم + شیمی | 3.5 | ~۱۴۰۰ ppm ≈ ۲۱۵۰ µS/cm | 226 – 448 | ساده‌ترین. **خارج از حد JRA.** فقط با تأییدیهٔ کتبی سازندهٔ چیلر و برنامهٔ شیمیایی قوی. ریسک: رسوب و خوردگی مس، کاهش ظرفیت. |
| **B (توصیه)** | **blend: ۶۵ ٪ RO + ۳۵ ٪ آب شهری** (~۲۳۰ µS/cm) | 3.5 | **≤ ۸۰۰ µS/cm** | 324 – 641 (شامل reject RO؛ ۹۸–۱۹۴ L/h از آن قابل استفادهٔ دوباره) | **مطابق حد چیلر و قابل‌قبول برای گارانتی.** هزینه: یک RO کوچک ۳۰۰ L/h و ~۰.۳ kW. با بودجهٔ آزاد و اولویت عمر طولانی، بهترین گزینه است. |
| C | مبدل صفحه‌ای میانی: مدار بستهٔ RO برای چیلرها، برج روی آب شهری | 3.5–4 | چیلر کاملاً تمیز | 215 – 448 | approach اضافهٔ ~۱.۵ K، یعنی آب خنک‌کن ~۳۳.۵ °C → **~۵ kW سرمایش کمتر** + یک پمپ دیگر (~۱ kW). توصیه نمی‌شود. |
| D | برج مدار بسته (closed-circuit cooler) | — | — | — | سنگین‌تر و بزرگ‌تر (۲ تا ۳ برابر)، approach بزرگ‌تر. برای بام توصیه نمی‌شود. |

\* بازه = تبخیر ۱۶۱ L/h (مبنای docs/03) تا ۳۲۰ L/h (حد بالا در هوای ۴۶ °C خشک).

**مصرف سالانه (~۵۶۰۰ ساعت سرمایش، تبخیر متوسط ~۲۴۰ L/h):**

- گزینهٔ A: ~۱۹۰۰ m³/سال.
- گزینهٔ B: ~۲۷۰۰ m³/سال، که ~۸۰۰ m³ آن reject RO قابل استفادهٔ دوباره است.
- کندانس کویل ورودی (~۶–۸ L/h ≈ ۴۰ m³/سال) آب تقریباً خالص است و به حوضچه می‌رود.

## ۴. سیستم RO و blend (گزینهٔ B)

| بخش | مشخصه |
|---|---|
| محل | **داخل ساختمان**، کنار مخزن آب شهری (حفاظت ممبران از گرمای بام) |
| پیش‌تصفیه | صافی ۵۰ µm → کارتریج ۵ µm → دوز antiscalant |
| RO | permeate ۳۰۰ L/h (حد بالا ۲۹۱ L/h)، ۲ × ممبران 4040 BW، recovery ۶۰–۷۵ ٪، permeate ۱۰–۳۰ µS/cm (AIT-401) |
| blend | مخزن TK-401 (۳۰۰–۵۰۰ L)، شیر TV-401 روی آب شهری با کنترل PI روی AIT-402 (SP ≈ ۲۳۰ µS/cm) |
| انتقال | P-9 بوستر ← رایزر ← کنتور FQ-301 ← XV-301 + شناور مکانیکی در حوضچه. روی بام heat tracing + عایق |
| پرکن مدارهای بسته | انشعاب جدا از **permeate خالص** ← backflow preventer نوع BA ← XV-410 ← FQ-410 ← مکش P-1 و P-5 |
| reject | به فلاش‌تانک، آبیاری یا فاضلاب |

## ۵. برنامهٔ تصفیهٔ برج خنک‌کن

### ۵-۱. کنترل blowdown

- کنترلر هدایت (AIT-301) در مسیر side-stream. **SP = ۸۰۰ µS/cm** در گزینهٔ B، یا عدد توافق‌شده با سازنده در گزینهٔ A. هیسترزیس ۵۰ µS/cm.
- XV-302 (توپی موتوری) و کنتور FQ-302. purge جداکنندهٔ side-stream (XV-303) هم جزو blowdown است.
- **سیکل واقعی** از نسبت FQ-301 به FQ-302 حساب و روزانه روی HMI نمایش داده می‌شود.
- بعد از shock بیوساید غیراکسیدکننده، **blowdown ۶–۸ ساعت قفل** می‌شود (lockout).

### ۵-۲. بازدارندهٔ رسوب و خوردگی

- **فرمولاسیون:** فسفونات (HEDP/PBTC) + پلیمر پخش‌کننده (برای لای و گرد و خاک) + **azole (TTA/BTA) برای مس**. سازگار با مس، فولاد و استیل. **بدون روی و کرومات.**
- **دوز:** DP-1، متناسب با پالس کنتور آب جبرانی FQ-301. غلظت هدف طبق دیتاشیت محصول (معمولاً ۵۰–۱۰۰ ppm محصول در آب در گردش).
- **کوپن خوردگی** مس و فولاد در side-stream، بازرسی هر سه ماه. هدف: فولاد < ۳ mpy، مس < ۰.۲ mpy.

### ۵-۳. بیوساید و کنترل Legionella

- **اکسیدکنندهٔ پیوسته:**
  - برم (BCDMH) یا هیپوکلریت + NaBr، که در pH ۸–۸.۵ مؤثرتر از کلر است.
  - هدف: اکسیدان آزاد ۰.۲–۰.۵ mg/L (as Cl₂)، کنترل با ORP (AIT-302، معمولاً ۶۵۰–۷۰۰ mV، در سایت کالیبره شود). DP-2.
- **غیراکسیدکننده (shock):** هفتگی، به نوبت: isothiazolinone (CMIT/MIT) یا DBNPA. DP-3 با تایمر، همراه lockout blowdown.
- **اقدامات فیزیکی:**
  - drift eliminator ≤ ۰.۰۰۲ ٪.
  - حوضچهٔ پوشیده و سایه‌دار.
  - بدون شاخهٔ مرده (dead leg). خط bypass TV-301 کوتاه باشد.
  - جداکنندهٔ side-stream.
  - برج حداقل ۷.۶ m از ورودی هوای موتور و از دریچهٔ هوای تازهٔ ساختمان فاصله دارد (`04_roof_layout.md`).
- **قواعد توقف:**
  - توقف بیش از ۳ روز: گردش روزانهٔ ۳۰ دقیقه با بیوساید، یا تخلیه.
  - توقف بیش از ۷ روز: تخلیه، تمیزکاری و ضدعفونی قبل از راه‌اندازی.
  - زمستان (برج خاموش): **تخلیه و خشک‌کردن** (dry lay-up).
- **ضدعفونی:**
  - در راه‌اندازی اولیه، بعد از هر تمیزکاری، و حداقل سالی یک‌بار.
  - کلر آزاد ۵–۱۰ mg/L، حداقل ۵ ساعت با گردش، سپس تخلیه و شستشو.

### ۵-۴. گرد و خاک

- side-stream ~۸ ٪ (~۲.۲ m³/h) از جداکنندهٔ گریز از مرکز رد می‌شود، با purge خودکار.
- **حالت طوفان گرد و خاک** (دستی از HMI یا خودکار با نرخ افزایش PDT-222 فیلتر ورودی موتور):
  - purge جداکننده هر ۱ ساعت.
  - بعد از طوفان: بازرسی و تمیزکاری حوضچه و fill.
- تمیزکاری کامل حوضچه دو بار در سال (قبل و بعد از فصل گرد و خاک).

### ۵-۵. پایش

| بازه | کار |
|---|---|
| پیوسته (HMI و از راه دور) | EC، pH، ORP، حجم جبرانی و blowdown، سیکل، سطح مخازن شیمیایی، دمای حوضچه |
| هفتگی | dip-slide باکتری کل (هدف < ۱۰⁴ CFU/mL)، بازدید چشمی، تست دستی برم/کلر |
| ماهانه | آنالیز آزمایشگاهی کامل آب در گردش و جبرانی (جدول ۲) |
| هر سه ماه | **کشت Legionella** (ISO 11731). سطوح اقدام: < ۱۰۰ CFU/L قابل‌قبول؛ ۱۰۰–۱۰۰۰ بازبینی برنامه؛ > ۱۰۰۰ ضدعفونی؛ > ۱۰۰۰۰ توقف و ضدعفونی فوری. کوپن خوردگی. |
| سالانه | ضدعفونی و تمیزکاری کامل، بازرسی fill و drift eliminator، کالیبراسیون سنسورها |

### ۵-۶. انبار مواد شیمیایی

- **محل و ترتیب:**
  - مخازن ۶۰ L روی بام در **bund** (حوضچهٔ نگهدارنده با ظرفیت ۱۱۰ ٪)، زیر سایه.
  - اکسیدکننده جدا از اسید و بازدارنده.
  - MSDS، PPE، دوش چشم در نزدیکی، و مسیر امن حمل گالن‌ها به بام.
- **سطح پایین هر مخزن** (LSL-DP) آلارم می‌دهد. تعویض گالن هر ~۱–۲ ماه.

## ۶. مدارهای بسته (آب داغ ۹۰ °C و آب سرد ۷ °C / گرمایش زمستان)

- **قبل از پرکردن:**
  - شستشو و تمیزکاری لوله‌ها با cleaner/dispersant، سپس تخلیه و شستشوی مجدد (روش BSRIA BG29).
  - صافی‌ها بعد از ۲۴ و ۷۲ ساعت باز و تمیز شوند.
- **آب پرکن:** فقط permeate RO (≤ ۵۰ µS/cm).
- **بازدارنده:**
  - چندفلزی **بدون نیتریت**: مولیبدات + azole (TTA) + بافر بورات. فلزات مدار: فولاد، مس (لوله‌های چیلر و کویل)، استیل، برنج.
  - pH هدف ۸.۵–۹.۵ (این مدارها آلومینیوم ندارند).
  - دوز با pot feeder روی هر مدار.
  - نیتریت در مدار آب سرد غذای باکتری می‌شود، به همین دلیل استفاده نمی‌شود.
- **گلیکول:** **در مدارهای آب داغ، آب سرد و آب خنک‌کن گلیکول نمی‌ریزیم.**
  - ظرفیت چیلر و کویل‌ها ~۵ ٪ کم و مصرف پمپ بیشتر می‌شود.
  - خطر یخ‌زدگی در برازجان بسیار کم است و با منطق کنترلی و heat tracing پوشش داده می‌شود (`05_controls_io.md`).
  - گلیکول **فقط در مدار کمکی موتور** است (ژنراتور، خنک‌کن روغن، cold-plate یکسوساز، با قطعات آلومینیومی SLM). مشخصه: پروپیلن‌گلیکول ۳۰ ٪ با بازدارندهٔ **سازگار با آلومینیوم**، pH ۸–۹ (docs/03 §۸).
- **پایش:**
  - هر سه ماه نمونه: pH، EC، غلظت بازدارنده، Fe، Cu، باکتری کل، ظاهر.
  - **حجم آب پرکن (FQ-410)** پیوسته پایش می‌شود. بیش از ۲۰ L/day یعنی نشتی: آلارم و قفل پرکن خودکار.
- **اکسیژن:** مدار آب داغ همیشه تحت فشار مثبت است (ET-1 با پیش‌شارژ ۱.۰ bar در مکش پمپ). vent خودکار فقط در نقاطی که فشار همیشه مثبت است. جداکنندهٔ microbubble هوا را پیوسته جدا می‌کند.

## ۷. آب گرم مصرفی (DHW)

- **مبدل:** HX-2 **دوجداره** (double-wall) است، چون مدار آب داغ بازدارنده دارد.
- **کنترل Legionella با دما:**
  - ذخیره ≥ ۶۰ °C.
  - **هفتگی ≥ ۶۵ °C به مدت ۱ ساعت** (کل مخزن، با P-7).
  - برگشت مدار گردش ≥ ۵۰ °C.
- **حفاظت در خروجی:** شیر ترموستاتیک ضد سوختگی (TMV) ۵۰ °C به سمت مصرف‌کننده‌ها.
- **مخزن:** استیل 316L یا لعابی با آند فداشونده، T&P 7 bar / 95 °C، و منبع انبساط بهداشتی.
