# GR180-CCHP — حالت‌های اولویت برق (MAX-POWER / BALANCED / MAX-COOLING / AUTO) و کنترل هوشمند HVAC

تاریخ: ۲۰۲۶-۱۰-۲۱ · **به‌روزرسانی ۲۰۲۶-۱۰-۲۳: موتور as-built (E3/E4)، اگزوز ۲۱۹ °C** (`docs/08_design_point_update.md`). بخش ۰ تازه است: کسری گرما و گزینه‌ها.

- **محاسبات:** `python3 sim/hvac/hvac_design.py`، بخش‌های [11] و [12]، خروجی `modes` در `sim/hvac/hvac_results.json`.
- **اعداد:** همه در شرایط طراحی تابستان برازجان‌اند: هوای بیرون ۴۶ °C، wet-bulb ۲۸ °C (+۰.۵ K بازچرخش)، بار سالن **۱۷.۸ kW** (سقف عایق‌دار، پاسخ کاربر؛ `09_recheck_insulated_hall.md`). کارکرد ۲۴ ساعته.

**هم‌ترازی با docs/electrical:** مدیر انرژی (EMS) در `docs/electrical/06_energy_management.md` همین جدول را مبنا گرفته و قواعد AUTO، ترتیب اقدام‌ها (merit order) و رجیسترهای رابط را تعریف کرده است. این سند سمت HVAC همان قرارداد است: B6-R چه می‌کند، با چه قیودی، و چه اندازه‌گیری‌هایی برمی‌گرداند. اعدادی که EMS «HVAC revA» نامیده، همان بستهٔ **rev B** کم‌مصرف این سند هستند.

**خواستهٔ کاربر:** «هر وقت لازم شد سیستم خنک‌کننده را کم یا خاموش کنیم تا برق بیشتری بگیریم؛ هوشمند و با همهٔ سنسورهای لازم». این سند همین را طراحی می‌کند. داور نهایی حالت‌ها **مدیر انرژی ECU** (B1) است. کنترلر HVAC (B6-R) حالت را اجرا می‌کند و پیش‌بینی هر حالت را به ECU می‌دهد.

---

## ۰. موتور as-built: آیا SC10 + SC5 هنوز بار سالن (۱۷.۸ kW) را تأمین می‌کند؟ (به‌روزرسانی ۲۰۲۶-۱۰-۲۳)

**پاسخ کوتاه: در BALANCED نه.** با موتور as-built (E3/E4، `docs/08_design_point_update.md`) اگزوز ورودی HX-1 **۲۱۹ °C** است، نه ۲۶۲ °C. گرمای آب داغ از ۶۵.۹ به **۴۶.۴ kW** و سرمای چیلرها از ۴۲.۴ به **~۲۹.۹ kW** (CW ۳۲ °C) رسید.

- **محدودیت، گرما است نه چیلر.** ظرفیت جذب گرمای جفت ~۶۷ kW است و فقط ۴۶ kW گرما داریم. چیلر بزرگ‌تر کمکی نمی‌کند.
- تقاضا در ساعت طراحی: کویل ۱۷.۰ + اتاق برق ۲.۵ + سالن ۱۷.۸ = **۳۷.۳ kW**.
- **BALANCED** (کویل اول، T1 = ۱۵ °C): سرما ۲۹.۴ kW. سالن **۹.۹ kW** می‌گیرد و **۷.۹ kW کسری** دارد.
- **MAX-COOLING** (سالن اول، کویل باقیمانده را می‌گیرد): **سالن کامل (۱۷.۸ kW)** با T1 ≈ ۱۷.۲ °C، برق خالص ۱۶.۷ kW.
- SC5 در ساعت طراحی فقط ~۲.۴ kW سرما اضافه می‌کند (SC10 تنها ≤ ۴۴.۸ kW گرما می‌گیرد). **جفت را نگه می‌داریم:** افزونگی ۲۴/۷، و گزینهٔ O3 پایین بدون آن ممکن نیست.

**گزینه‌ها** (ساعت طراحی ۴۶ °C / WB ۲۸ °C؛ `sim/hvac/hvac_design.py` بخش [14b]). «NET*» یعنی برق خالص وقتی کل سالن خنک می‌شود: کسری با اسپلیت‌های شرکت (COP ۲.۶) جبران و برق آن کم می‌شود. این مقایسهٔ منصفانه است.

| # | گزینه | T1 °C | سرما kW | سالن / کسری kW | مصرف HVAC kW | برق خالص kW | **NET\* kW** | سوخت kW | سخت‌افزار |
|---|---|---|---|---|---|---|---|---|---|
| O0 | BALANCED همان‌طور (کسری با اسپلیت‌ها) | 15.0 | 29.4 | 9.9 / 7.9 | 3.03 | 19.3 | 16.3 | 110.1 | — |
| **O1** | **MAX-COOLING: سالن اول** | 17.2 | 34.6 | 17.8 / 0 | 4.87 | 16.7 | **16.7** | 108.4 | **هیچ** |
| O2 | اعتبار HX-1 بزرگ‌تر (۸ × ۱۵، نگه داشته؛ گاز ~۹۲ °C) | 15.0 | 30.2 | 10.7 / 7.1 | 3.05 | 19.3 | 16.6 | 110.1 | انجام شد (`02` §۱) |
| O2b | همان + آب داغ ۸۵/۷۸ °C (گاز ~۸۸ °C، +۳.۳ kW گرما) | 15.0 | 31.2 | 11.7 / 6.1 | 3.07 | 19.3 | 16.9 | 110.1 | SP؛ COP چیلر در ۸۵ °C را سازنده تأیید کند |
| **O3** | **تقویت با سوخت تا کسری صفر** (+۱۴.۷ kW گرمای آب داغ) | 15.0 | 37.2 | 17.7 / 0 | 3.22 | 19.1 | **19.1** | 126.4 | bypass سمت سرد recuperator (موتور) یا مشعل کانال |
| O4 | BALANCED + سرمایش برقی برای کسری (۳.۰ kW برق) | 15.0 | 29.4 | 17.8 / 0 | 3.03 | 16.3 | 16.3 | 110.1 | چیلر هوایی کوچک یا همان اسپلیت‌ها |
| O5 | BALANCED + فن کامل برج و ۱۰۰ ٪ دبی CW (CW ۳۰.۱ °C، COP ۰.۷۴۸) | 15.0 | 34.7 | 15.2 / 2.6 | 4.88 | 17.5 | 16.5 | 110.1 | — (+۵.۳ kW سرما برای +۱.۸ kW برق) |

**توصیه (کیفیت و عمر اول):**

1. **قاعدهٔ کار از امروز (بدون هزینه): وقتی سالن پر است و گرما کم است، MAX-COOLING (سالن اول).** NET\* ۱۶.۷ kW، بهترین گزینهٔ بدون سخت‌افزار، و اسپلیت‌ها خاموش می‌مانند. وقتی سالن خالی است، MAX-POWER (§۱-ب). EMS این قاعده را در `docs/electrical/06_energy_management.md` §۶ دارد (قاعدهٔ HEAT-LIMITED).
2. **HX-1 و برج ۶۰ تن به همان اندازهٔ قبلی می‌مانند** (O2 و حاشیه). بانک کوچک‌تر (۶ × ۱۵) فقط ۶۸ kg سبک‌تر است، ولی O3 را می‌بندد.
3. **اگر سالن باید در T1 = ۱۵ °C هم کامل خنک شود، O3 تنها راه است.** هزینه: +۱۶.۳ kW سوخت (+۱.۷ m³/h گاز شهری) برای +۲.۸ kW برق معادل؛ راندمان حاشیه‌ای ~۱۷ ٪، نزدیک راندمان خود موتور. دو اجرا:
   - **bypass هوای سمت سرد recuperator** (~۸–۱۰ ٪ هوا، شیر پروانه‌ای ~DN50 در ۱۶۵ °C، کنار C1–C2). ε مؤثر از ۰.۹۰۵ به ~۰.۸۳ می‌رسد. در TIT ثابت توان FPT تقریباً عوض نمی‌شود و فقط سوخت بیشتر می‌شود (E4 §۷: هر ۰.۰۱ ε ≈ ۲.۱ kW سوخت). مشعل اضافه، BMS و قطار گاز دوم لازم نیست. **باید session موتور (E2/E4) بپذیرد:** دمای ورود محفظهٔ احتراق ~۵۳۵ °C (به‌جای ۵۶۹)، پایداری شعله، و گرادیان‌های recuperator.
   - **مشعل کانال (duct burner)** قبل از HX-1 (اکسیژن اگزوز ~۱۸.۷ ٪ کافی است). نیاز به BMS طبق EN 746-2، پایش شعله، قطار گاز دوم و تعمیرات بیشتر دارد. **توصیه نمی‌شود.**
   - در هر دو، HX-1 تا ~۶۴ kW و برج تا ~۱۱۰ kW کار می‌کنند. اندازهٔ فعلی کافی است.
4. O4 (سرمایش برقی) از O1 بدتر است. فقط به‌عنوان پشتیبان (اسپلیت‌های موجود) می‌ماند.

**بار جزئی (v1، zero export، `09` §۴):** در ۱۰۰k / ۷۵۰ °C گرمای آب داغ فقط ~۲۸ kW است (قبلاً ۴۷). سرما ۱۸.۶ kW، تقریباً همه برای کویل و اتاق برق؛ سالن ~۱.۷ kW. در کار جزیره‌ای با بار کم، **سالن عملاً با اسپلیت‌ها خنک می‌شود**. بار برق آن‌ها توان موتور و گرمای اگزوز را بالا می‌برد (حلقهٔ خودتنظیم، docs/electrical/06 §۵-ب).

---

## ۱. نتیجه: برق خالص و سرمایش در هر حالت

«توان موتور قبل از HVAC» یعنی برق خالص مدل `cchp_study` (موتور as-built) به‌اضافهٔ ۱.۳ kW (`AUX_CCHP`، که جایش را مصرف واقعی HVAC گرفته). اتلاف هوایی کویل ورودی (۰.۳۵ kW) در آن مانده است. «معادل برق» = برق خالص + سرمای سالن ÷ ۲.۶ (برقی که کولرهای گازی مصرف نمی‌کنند) − فن‌های سالن.

| حالت | چیلرها | T1 ورودی موتور °C | آب خنک‌کن °C | فن برج | دبی CW | توان موتور قبل از HVAC kW | مصرف HVAC kW | **برق خالص kW** | سرمایش کل kW | کویل | سالن | کسری سالن | معادل برق kW | η برق | آب برج L/h |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MAX-COOLING (سالن اول) | CH-1+CH-2 | 17.2 | 30.1 | 100 % | 100 % | 21.6 | 4.87 | **16.7** | 34.6 | 14.3 | 17.8 | 0.0 | 23.2 | 15.4 % | 360 |
| BALANCED | CH-1+CH-2 | 15 | 32.0 | 41 % | 85 % | 22.3 | 3.03 | **19.3** | 29.4 | 17.0 | 9.9 | 7.9 | 22.9 | 17.5 % | 229 |
| MAX-POWER | CH-1 | 15 | 32.0 | 38 % | 85 % | 22.3 | 2.12 | **20.2** | 27.0 | 17.0 | 7.5 | 10.3 | 22.9 | 18.4 % | 215 |
| MAX-POWER، T1 = ۱۲ °C (گام ۴ EMS) | CH-1 | 12 | 32.0 | 38 % | 85 % | 23.4 | 2.12 | **21.2** | 27.0 | 20.4 | 4.1 | 13.7 | 22.6 | 18.9 % | 215 |
| MAX-POWER، سالن خاموش (Q_HALL_MAX_PCT = 0) | CH-1 | 15 | 32.5 | 25 % | 85 % | 22.3 | 2.00 | **20.4** | 19.5 | 17.0 | 0.0 | 17.8 | 20.3 | 18.5 % | 151 |
| بدون سرمایش (CH_STAGE_MAX = 0) | — | 46 | — | 0 % | 0 % | 14.1 | 1.45 | **12.7** | 0.0 | 0.0 | 0.0 | 17.8 | 12.6 | 14.1 % | 0 |
| rev A (BALANCED، طرح اول) | CH-1+CH-2 | 15 | 32.0 | 82 % | 100 % | 22.3 | 5.25 | **17.1** | 29.9 | 17.0 | 10.4 | 7.4 | 20.8 | 15.5 % | — |

(اعداد قبل از به‌روزرسانی با اگزوز ۲۶۲ °C: MAX-COOLING ۱۷.۶، BALANCED ۱۹.۳ با سالن کامل، MAX-POWER ۲۰.۳، T1 ۱۲ °C ۲۱.۳، سالن خاموش ۲۰.۵، بدون سرمایش ۱۳.۰ kW؛ تغییرات در `docs/08`.)

**ریز مصرف HVAC در هر حالت (kW):**

| قلم (kW) | MAX-COOLING | BALANCED | MAX-POWER | MAX-POWER-HALL-OFF | NO-COOLING | rev A BAL |
|---|---|---|---|---|---|---|
| P-1 | 0.13 | 0.13 | 0.13 | 0.13 | 0.01 | 0.15 |
| P-2A | 0.35 | 0.35 | 0.35 | 0.35 | 0.00 | 0.59 |
| P-2B | 0.20 | 0.20 | 0.00 | 0.00 | 0.00 | 0.33 |
| P-4A | 0.21 | 0.21 | 0.21 | 0.21 | 0.00 | 0.31 |
| P-4B | 0.12 | 0.12 | 0.00 | 0.00 | 0.00 | 0.18 |
| P-5 | 0.27 | 0.22 | 0.20 | 0.14 | 0.00 | 0.28 |
| P-6 | 1.37 | 0.98 | 0.70 | 0.70 | 0.00 | 2.12 |
| CT fan | 1.50 | 0.11 | 0.08 | 0.02 | 0.00 | 0.41 |
| chillers | 0.26 | 0.26 | 0.21 | 0.21 | 0.00 | 0.26 |
| RO-1 + P-9 | 0.19 | 0.19 | 0.00 | 0.00 | 0.00 | 0.34 |
| DHW P-3/P-7 | 0.05 | 0.05 | 0.02 | 0.02 | 0.02 | 0.05 |
| WT-1, F-SS, D-101, BOP-R | 0.15 | 0.15 | 0.15 | 0.15 | 0.09 | 0.15 |
| elec room | 0.07 | 0.07 | 0.07 | 0.07 | 1.33 | 0.07 |
| **جمع** | **4.87** | **3.03** | **2.12** | **2.00** | **1.45** | **5.25** |

**جمع‌بندی:**

1. **BALANCED با بستهٔ کم‌مصرف rev B:** **۳.۰۳ kW** مصرف داخلی (هدف ≤ ۳.۵) و **۱۹.۳ kW برق خالص**. ولی با موتور as-built **سالن فقط ۹.۹ از ۱۷.۸ kW** می‌گیرد (§۰). فن برج فقط ~۴۱ ٪ دور. طرح اول (rev A): ۵.۲۵ kW و ۱۷.۱ kW، یعنی **+۲.۲ kW** فقط با انتخاب درست تجهیزات (بخش ۵).
2. **MAX-POWER:** CH-2 خاموش، CH-1 با تمام ظرفیت. مازاد CH-1 (~۷.۵ kW) به سالن می‌رسد (کسری ۱۰.۳ kW). **۲۰.۲ kW برق خالص** (+۰.۹ kW نسبت به BALANCED).
3. **MAX-POWER با T1 = ۱۲ °C** (گام ۴ EMS): بار کویل از ۱۷.۰ به **۲۰.۴ kW** می‌رسد و **۲۱.۲ kW برق خالص** (+۱.۹ kW نسبت به BALANCED)، به قیمت سرمای سالن (۴.۱ kW می‌ماند).
   - کویل CC-1 برای این کار **۱۰ ردیف** انتخاب می‌شود (`02` §۹). approach ۵ K تا آب ۷ °C.
   - اگر شیر TV-221 اشباع شود، T1 هر جا کویل توان دارد شناور می‌ماند.
4. **MAX-POWER، سالن خاموش (Q_HALL_MAX_PCT = 0):** فقط ۰.۲ kW دیگر اضافه می‌کند (۲۰.۴ kW در T1 = ۱۵ °C)، ولی سالن ۷.۵ kW سرما از دست می‌دهد. فقط در کمبود شدید یا سالن خالی.
5. **کویل ورودی موتور هرگز برای برق خاموش نمی‌شود.** بدون آن (NO-COOLING) برق خالص **۱۲.۷ kW** است، یعنی ۷.۵ kW کمتر از MAX-POWER. کویل ~۸ kW برق موتور اضافه می‌کند و زنجیرهٔ CH-1 فقط ~۱.۵ kW مصرف دارد.
6. **MAX-COOLING حالا حالت درست ساعت طراحی با سالن پر است** (§۰، O1). آب خنک‌کن سرد (۳۰.۱ °C) COP را از ۰.۶۴ به ~۰.۷۵ می‌برد و از همان ~۴۶ kW گرما **۳۴.۶ kW** سرما می‌دهد. کویل باقیمانده را می‌گیرد (T1 ≈ ۱۷.۲ °C، −۰.۷ kW برق موتور). هزینه ۲.۶ kW برق نسبت به BALANCED، ولی اسپلیت‌ها (۳.۰ kW) خاموش می‌مانند.
7. **از نظر «برق با سالن کامل خنک» (NET\*، §۰)، MAX-COOLING بهترین حالت بدون سخت‌افزار است (۱۶.۷ kW)**؛ BALANCED + اسپلیت ۱۶.۳ kW.
   - MAX-POWER فقط در کمبود واقعی برق یا وقتی سالن خالی است ارزش دارد.
   - اگر اسپلیت‌ها کسری سالن را جبران کنند، MAX-POWER در مجموع بدتر است: ۲۰.۲ − ۱۰.۳ ÷ ۲.۶ = **۱۶.۳** kW.
   - منطق AUTO (بخش ۳، EMS) همین را رعایت می‌کند.
8. **آب برج هم با حالت تغییر می‌کند:** از ~۳۶۰ L/h (MAX-COOLING) تا ~۲۱۵ L/h (MAX-POWER)؛ BALANCED ~۲۳۰ L/h.

**تعادل گرما و damper در هر حالت** (گرمای آب داغ موجود ۴۶.۴ kW؛ قبلاً ۶۵.۹):

| حالت | گرمای مصرفی چیلرها kW | گرمای مازاد kW | رفتار مدار آب داغ و D-101 |
|---|---|---|---|
| MAX-COOLING | 46.2 | 0.5 | همهٔ گرما مصرف می‌شود (T1 بالاتر، گرمای کمی بیشتر). D-101 کامل به سمت HX. |
| BALANCED | 46.4 | 0.0 | D-101 کامل به سمت HX؛ **مازادی برای DHW نیست**. DHW در تابستان از EH-950 (وقتی برق مازاد است) یا در شب گرم می‌شود. |
| MAX-POWER | 45.0 | 1.4 | PI روی TE-111 (۹۲ °C) تقریباً کامل به سمت HX؛ مازاد کم به DHW. |
| MAX-POWER، T1 = ۱۲ °C | 45.0 | 0.9 | مثل بالا |
| MAX-POWER-HALL-OFF | 32.3 | 14.2 | damper ~۷۰ ٪ به سمت HX. P-1 دبی کامل دارد. مازاد اول به DHW. |
| NO-COOLING | 0 | 50.6 | damper روی دودکش. فقط DHW یا گرمایش زمستان. P-1 با ۴۰ ٪ دور در گردش (بخش ۴-۶). |

**damper:** مالک فرمان ZC-101 (B4 AO01) **ECU** است. B6-R فقط «موقعیت درخواستی» (PI روی TE-111) را با Modbus TCP می‌فرستد؛ قطع ارتباط > ۵ s → ECU damper را به دودکش می‌برد (CONTRACT v3).

damper در وضعیت میانی هر دو مسیر را نیمه‌باز دارد. افت فشار مسیر HX (۱۷۸ Pa) و bypass (۲۰۶ Pa) نزدیک‌اند، پس **فشار برگشتی موتور در همهٔ حالت‌ها عملاً ثابت است.**

---

## ۱-ب. کار ۲۴ ساعته و فروش برق به شبکه (پاسخ کاربر ۵)

**شب و روز:**

- در شب wet-bulb ۲–۴ K پایین‌تر و بار سالن (بدون تابش و معمولاً بدون جمعیت) کمتر است. پس در BALANCED فن برج آرام‌تر می‌چرخد و تقاضای سرما گاهی از ظرفیت CH-1 کمتر می‌شود.
- **staging بر اساس بار (مستقل از EMS_MODE):** اگر تقاضای کل سرما (HM-21 + HM-22) به مدت ۳۰ min کمتر از ~۸۵ ٪ ظرفیت CH-1 باشد و min-run CH-2 گذشته باشد، B6-R خودش CH-2 را خاموش می‌کند (همان توالی گام ۳، با رقیق‌سازی). صرفه ~۰.۵ kW. برگشت وقتی TE-211 > ۸ °C یا TE-214 گرم شود.
- **قاعدهٔ H1 (سالن خالی)** در شب‌های بدون شیفت مهم‌ترین منبع برق اضافه است: MAX-POWER با setback سالن ۲۸ °C.

**ارزش هر حالت وقتی برق به شبکه فروخته می‌شود** (ساعت طراحی، نسبت به BALANCED):

| حالت | Δ برق صادراتی kW | Δ سرمای سالن kW | ارزش سرمای ازدست‌رفته (اسپلیت با COP ۲.۶) kW برق | **سود خالص kW** | کی؟ |
|---|---|---|---|---|---|
| MAX-POWER | +0.9 | −2.4 | −0.9 | **0.0** اگر سالن پر است؛ **+0.9** اگر خالی است | سالن خالی، یا کمبود برق |
| MAX-POWER، T1 ۱۲ °C | +1.9 | −5.8 | −2.2 | −0.3 / **+1.9** | سالن خالی |
| MAX-POWER، سالن خاموش | +1.0 | −9.9 | −3.8 | −2.8 / **+1.0** | سالن خالی |
| MAX-COOLING (سالن اول) | −2.6 | **+7.9** | **+3.0** | **+0.5** اگر سالن پر است؛ −2.6 اگر خالی | **سالن پر در ساعت‌های داغ** (§۰، O1) |

(نسبت به BALANCED با موتور as-built، که خودش ۷.۹ kW کسری سالن دارد.)

**نتیجه برای فاز فروش به شبکه:**

1. **وقتی سالن پر است و گرما کم است (ساعت‌های داغ)، MAX-COOLING (سالن اول) بهتر است**، با هر قیمت فروشی: +۰.۵ kW نسبت به BALANCED + اسپلیت. در ساعت‌های خنک‌تر، که BALANCED سالن را کامل می‌دهد، BALANCED بهتر است. سرمای جذبی از گرمای مجانی است و جایگزین آن برق می‌خواهد (همان برق موتور که می‌شد فروخت).
2. **وقتی سالن خالی است** (CO2 + برنامهٔ HMI)، MAX-POWER با T1 = ۱۲ °C بیشترین فروش را دارد: **+۱.۹ kW** (~۱۷ MWh در سال برای ۲۴ ساعت × ۳۶۵ روز × ۴۰ ٪ زمان خالی؛ عدد واقعی با برنامهٔ اشغال).
3. **تعرفهٔ زمانی شبکه:** اگر قیمت خرید شبکه در ساعات اوج بالاتر است، EMS می‌تواند در همان ساعت‌ها MAX-POWER را مجاز کند، به شرط اینکه محافظ آسایش H2 فعال بماند. این تصمیم اقتصادی است و پارامتر آن (`EXPORT_PRICE_W` در docs/electrical/06) در اختیار EMS است؛ HVAC فقط پیش‌بینی هر حالت را می‌دهد (`P_HVAC_PRED[m]`، `Q_HALL_PRED[m]`).
4. **گرمای مازاد** (با موتور as-built در BALANCED صفر، در MAX-POWER ~۱.۴ kW، فقط با سالن خاموش ~۱۴ kW) در فاز فروش ارزش برقی ندارد، مگر DHW یا مصرف گرمایی جدید در ساختمان. پیشنهاد: پیش‌بینی انشعاب گرمایی برای مصرف آیندهٔ کارگاه.

---

## ۲. حالت‌ها = `EMS_MODE` + اصلاح‌کننده‌ها (رجیسترهای docs/electrical/06 §۴)

EMS سه حالت دارد (`EMS_MODE`: 1 MAX-POWER، 2 BALANCED، 3 MAX-COOLING). زیرحالت‌ها با اصلاح‌کننده‌ها ساخته می‌شوند:

| حالت / زیرحالت | `EMS_MODE` | `CH_STAGE_MAX` | `T1_SP` | `Q_HALL_MAX_PCT` | `CW_SP_OFFSET` | `DEFER_EN` | اجرای B6-R |
|---|---|---|---|---|---|---|---|
| **MAX-COOLING** (با موتور as-built: حالت درست ساعت‌های داغ با سالن پر، §۰) | 3 | 2 | ۱۵ °C (تا ۲۰–۲۵ اگر سالن کسری دارد؛ در طراحی ~۱۷ °C) | 100 | 0 | 0 | P-6 ۱۰۰ ٪ دبی، فن ۱۰۰ ٪، CW تا ۲۶–۲۷ °C |
| **BALANCED** (پیش‌فرض) | 2 | 2 | ۱۵ °C | 100 | 0 | 0 | P-6 ۸۵ ٪، فن روی CW = ۳۲ °C |
| **MAX-POWER** | 1 | 1 | ۱۵ → ۱۲ °C (گام ۴) | مازاد CH-1 | 0 → ۲+ K (گام ۵) | 1 | CH-2 خاموش با رقیق‌سازی؛ MV-CH2C بسته؛ P-6 فقط CH-1؛ فن روی ۳۲ °C + offset |
| MAX-POWER، سالن خاموش | 1 | 1 | ۱۵ یا ۱۲ °C | **0** | تا +۲ K | 1 | FCUها off (یکی برای تهویه)، P-5 فقط کویل |
| بدون سرمایش (خرابی، زمستان) | — | **0** | 99 (کویل خاموش) | 0 | — | — | §۴-۶؛ این حالت قدرت نیست |

- **اولویت سرما همیشه این است:** (۱) اتاق برق، (۲) کویل ورودی موتور، (۳) سالن. در MAX-COOLING ترتیب ۲ و ۳ عوض می‌شود.
- **B6-R فقط درخواست قابل‌اجرا را اجرا می‌کند.**
  - اگر درخواستی با قیود چیلر (§۴-۱)، حداقل‌های VFD (§۴-۴) یا حفاظت‌ها تداخل داشته باشد، B6-R آن را «در انتظار» نگه می‌دارد (`REQ_GRANTED` = 0) و زمان باقیمانده را گزارش می‌کند (`CHn_MIN_ON_LEFT` و `CHn_MIN_OFF_LEFT`).
  - `AUX_P_MAX_KW` فقط راهنماست. B6-R هیچ حفاظتی را برای آن کنار نمی‌گذارد.

---

## ۳. AUTO

**قواعد AUTO، تأخیرها و هیسترزیس** در `docs/electrical/06_energy_management.md` §۶ است و مرجع همان است. خلاصه:

- BALANCED پیش‌فرض است.
- **BALANCED → MAX-POWER:** وقتی کسری برق پایدار است (P_margin < −۰.۵ kW، یا SOC < ۵۰ ٪ و در حال افت).
- **BALANCED → MAX-COOLING:** وقتی SOC > ۸۵ ٪ و سالن کسری دارد، **یا (قاعدهٔ HEAT-LIMITED، تازه) سالن پر است و `Q_HALL_KW` به مدت ۳۰ min > ۱ kW کمتر از تقاضا است و کسری برق نداریم** (`docs/electrical/06` §۶، §۰ این سند).
- حداقل ۲۰ min در هر حالت.

**آنچه HVAC به این قواعد اضافه می‌کند** (پیشنهاد برای EMS):

| # | شرط | اثر |
|---|---|---|
| H1 | **سالن خالی:** CO2 (AT-H1) < ۶۰۰ ppm و برنامهٔ HMI = خالی، به مدت ۳۰ min | MAX-POWER مجاز است حتی بدون کسری برق، با setback سالن ۲۸ °C، چون سرمای سالن ارزشی ندارد. |
| H2 | **محافظ آسایش:** سالن پر، در MAX-POWER، و T > SP + ۳ K یا RH > ۶۵ ٪ به مدت ۳۰ min (FCU-1..4 با RH) | `Q_HALL_MAX_PCT` یک پله بالا (طبق EMS §۶-۲) |
| H3 | **wet-bulb پایین** (شب یا هوای خشک، TT/MT-306) | پیش‌بینی BALANCED ارزان‌تر می‌شود (فن کمتر). EMS زودتر از MAX-POWER برمی‌گردد. |
| H4 | **ذخیرهٔ سرمای TK-1** (TE-211/212/214) | قبل از گام ۳ (CH-2 off)، اگر TK-1 سرد است، چند دقیقه کمبود سرما بدون اثر بر کویل جذب می‌شود. |

**ورودی‌هایی که B6-R برای پیش‌بینی به EMS می‌دهد** (§۶-۲): برای هر حالت، برق خالص، سرمایش و مصرف HVAC (مدل همین سند). این پیش‌بینی‌ها با اندازه‌گیری اصلاح می‌شوند:
- نسبت EM-HVAC اندازه‌گیری‌شده به پیش‌بینی.
- HM-21/22 (سرمای هر چیلر).
- wet-bulb واقعی از TT-306/MT-306.

## ۴. توالی‌ها و قیود

### ۴-۱. قیود چیلرهای LiBr (به جای هر عدد، عدد دفترچهٔ سازنده)

| قید | مقدار |
|---|---|
| حداقل زمان کار بعد از استارت | ۳۰ min |
| حداقل زمان خاموشی | ۲۰ min |
| حداکثر استارت | ۳ در ساعت، ۱۲ در روز |
| رقیق‌سازی (dilution) بعد از stop | P-4x و دبی CW آن چیلر **۱۵ min** (یا تا سیگنال «پایان رقیق‌سازی» از Modbus چیلر) ادامه دارند. **MV-CHxC فقط بعد از آن بسته می‌شود.** |
| ضد کریستالیزاسیون | CW ≥ ۲۶ °C (TV-301)؛ آب داغ ≤ ۹۵ °C؛ کاهش CW وقتی ژنراتور داغ است ≤ ۱ K در ۵ min؛ قطع دبی CW وقتی ژنراتور داغ است ممنوع؛ اگر Modbus چیلر «حاشیهٔ کریستالیزاسیون» کم گزارش کند، B6-R SP آب خنک‌کن را بالا یا گرمای ورودی را پایین می‌برد |
| استارت | فقط با CW ≥ ۲۴ °C (TV-301 گرم می‌کند)، آب داغ ≥ ۸۰ °C، و تأیید FS-20x/FS-30x |

### ۴-۲. اجرای گام‌های MAX-POWER (merit order EMS) در سمت HVAC

ترتیب و زمان‌بندی گام‌ها را EMS تعیین می‌کند (هر ۵ min یک گام، docs/electrical/06 §۶-۲). B6-R هر گام را این‌طور اجرا می‌کند:

| گام EMS | اقدام EMS | اجرای B6-R | سود (مدل HVAC) kW | زمان |
|---|---|---|---|---|
| 1 | `DEFER_EN`: RO-1، P-9، شارژ DHW؛ ERV حداقل | RO و P-9 متوقف (مخزن blend ≥ ۳۰ ٪، تا ~۳ h)، P-7 متوقف، ERV روی CO2 | 0.22 | فوری |
| 2 | `Q_HALL_MAX_PCT` ↓ | سقف باز بودن PICVهای سالن با شیب ۱۰ ٪ در ۵ min (بدون شوک CHW)؛ setpoint سالن تا ۲۷ °C | کم (P-5، فن‌ها) | ۵–۱۰ min |
| 3 | `CH_STAGE_MAX` = 1 | اگر min-run CH-2 گذشته باشد: فرمان stop؛ P-2B فوراً off؛ **رقیق‌سازی ۱۵ min** با P-4B و دبی CW؛ بعد MV-CH2C بسته و P-4B off؛ P-6 روی دبی CH-1 × ۸۵ ٪ (شیب ۲ min)؛ فن روی ۳۲ °C | 0.32 (P-2B + P-4B) + 0.38 (P-6 0.28، فن 0.03، P-5 0.02، کنترل CH-2 0.05) ≈ **0.7** | ۱۵–۲۰ min |
| — | | **= MAX-POWER، T1 ۱۵ °C: ۲۰.۲ kW** | جمع +۰.۹ | |
| 4 | `T1_SP` = 12 °C | TV-221 باز می‌شود؛ PI روی TE-221؛ سقف شیر TV-221؛ پایش LSH-221 و MT-501 (حمل قطره) | **+1.0** (برق موتور) | ۵ min |
| — | | **= MAX-POWER، T1 ۱۲ °C: ۲۱.۲ kW** | | |
| 5 | `CW_SP_OFFSET` تا +2 K | فقط اگر سرمای CH-1 ≥ کویل + اتاق برق (HM-21، `Q_CH_AVAIL_KW`) و TE-301 ≤ ۳۳ °C؛ کاهش دور فن | 0.1–0.2 (به قیمت سرمای سالن) | ۵ min |
| 6 | TIT ۸۱۵ °C (EMS/ECU) | — | (موتور) | — |
| 7 | `Q_HALL_MAX_PCT` = 0 و load shedding شرکت | FCUها off (یکی برای تهویه، `FCU_SHED_MASK`)؛ SP Δp پمپ P-5 فقط برای کویل | +0.17 (+۰.۲ فن‌های سالن، سمت ساختمان) | ۵ min |

**برگشت (MAX-POWER → BALANCED):** به ترتیب عکس.

1. `T1_SP` = ۱۵ °C.
2. سقف سالن برداشته می‌شود.
3. اگر min-off گذشته باشد:
   - MV-CH2C باز می‌شود.
   - دبی P-6 بالا می‌رود.
   - FS-302 تأیید می‌کند.
   - P-4B روشن می‌شود.
   - FS-202 تأیید می‌کند.
   - P-2B روشن می‌شود.
   - CH-2 استارت می‌خورد.
4. setpoint سالن با شیب ۱ K در ۱۰ min به ۲۴ °C برمی‌گردد.
5. RO و P-9 از سر گرفته می‌شوند.

### ۴-۳. BALANCED ↔ MAX-COOLING

- **به MAX-COOLING:**
  - دبی P-6 به ۱۰۰ ٪.
  - SP آب خنک‌کن پله‌پله (۱ K در ۵ min) تا ۲۶–۲۷ °C؛ فن تا ۱۰۰ ٪.
  - اگر سرما هنوز کم است، SP کویل ورودی تا ۲۰ °C بالا می‌رود (COMFORT در docs/electrical).
- **برگشت:** SP کویل به ۱۵ °C، SP آب خنک‌کن به ۳۲ °C، دبی به ۸۵ ٪.

### ۴-۴. حداقل‌های VFD و ECM

| تجهیز | حداقل | دلیل |
|---|---|---|
| P-1 (HX-1) | ≥ ۶ m³/h هر وقت موتور روشن است؛ در NO-COOLING ۴۰ ٪ دور ولی بالای FSL-111 | damper حدود ۱ ٪ نشتی دارد. آب ساکن در HX-1 با ~۰.۷ kW گرمای نشتی در ~۲ ساعت به جوش می‌رسد. **P-1 هیچ‌وقت با موتور روشن خاموش نمی‌شود.** |
| P-2A/B، P-4A/B | ثابت روی دبی نامی چیلر (ECM constant-flow) | چیلر دبی ثابت می‌خواهد. throttling ممنوع. |
| P-6 | ≥ ۸۵ ٪ دبی نامی چیلرهای فعال (یا حداقل سازنده)؛ VFD ≥ ۳۰ Hz | انتقال حرارت جذب‌کننده، رسوب |
| P-5 | ≥ ۱.۰ m³/h (منحنی حداقل ECM + شیر Δp انتهای خط) | پمپ، دقت دما |
| فن برج | ۲۵–۱۰۰ ٪. زیر آن on/off با حداقل ۵ min | موتور و یخ‌زدگی زمستان |
| DC-1 (موتور) | ۲۰–۱۰۰ ٪ با کنترل B4 | — |

### ۴-۵. اولویت کویل ورودی

در همهٔ حالت‌ها به جز MAX-COOLING، TV-221 اول تأمین می‌شود.

- **کمبود آب سرد** (TE-211 > ۹ °C یا TE-214 گرم): اول PICVهای سالن محدود می‌شوند، نه کویل.
- **سهم کویل:** HM-4 مقدار واقعی را اندازه می‌گیرد. MT-501 و TE-221 کمک می‌کنند که SP کویل خیلی سرد نشود، یعنی بار نهان بی‌فایده و حمل قطره پیش نیاید.
- **ECU** با ṁ_air و T1 (TE-501) سود برق را حساب می‌کند. با Δ ≈ ۰.۳ kW برق برای هر ۱ K سردتر T1 در این نقطهٔ کار (موتور as-built: ۲۱.۰ در ۱۵ °C و ۱۹.۴ در ۲۰ °C؛ قبلاً ۲۱.۳ / ۱۹.۷ در docs/03 §۹)، ECU می‌تواند SP بهینهٔ T1 را بین ۱۵ و ۲۰ °C بفرستد.

### ۴-۶. NO-COOLING و حالت خاموشی چیلرها

1. هر دو چیلر stop. P-2 فوراً off.
2. P-4 و P-6 به مدت ۱۵ min روشن (رقیق‌سازی)، بعد off. فن برج off.
3. TV-221 بسته.
4. D-101 روی TE-111 (عملاً bypass) کار می‌کند.
5. P-1 با ۴۰ ٪ دور گردش می‌کند (بالا را ببینید).
6. اتاق برق به AC-E می‌رود.
7. اگر بیش از ۳ روز طول بکشد، برج طبق `03_water_treatment.md` تخلیه یا هر روز گردش داده می‌شود.

---

## ۵. کاهش مصرف داخلی از مبدأ (بستهٔ rev B) — مبنای این نسخه

| # | اقدام | rev A → rev B | سود در BALANCED kW |
|---|---|---|---|
| 1 | **مشخصات خرید چیلر:** Δp سمت آب در دبی نامی: آب داغ ≤ ۵۰، آب سرد ≤ ۴۰، آب خنک‌کن ≤ ۵۰ kPa (کاتالوگ کلاس Yazaki: ۹۰ / ۵۷ / ۸۴). پورت Modbus. اجازهٔ کار با دبی CW ۸۰–۸۵ ٪. | P-2، P-4، P-6 | ~۱.۰ |
| 2 | **بدون شیر balancing خفه‌کن** روی پمپ‌های تک‌چیلری: ECM در constant-flow + کنتور. صافی‌ها یک سایز بزرگ‌تر (Δp کثیف ≤ ۵ kPa). یکطرفهٔ کم‌افت. | P-1، P-2، P-4 | ~۰.۲ |
| 3 | **برج بزرگ‌تر با فن آرام:** کلاس **۶۰ تن** (به‌جای ۴۰)، توزیع کم‌ارتفاع (ثقلی یا نازل کم‌فشار، ≤ ۲۵ kPa در فلنج ورودی)، فن EC/VFD. طراحی در ۶۰ ٪ دور. | فن ۰.۴۱ → ۰.۱۱؛ P-6 | ~۰.۵ |
| 4 | **دبی آب خنک‌کن ۸۵ ٪** در BALANCED (با تأیید سازنده). ~۲ ٪ COP کمتر (اثر در مدل). | P-6 | ~۰.۳ |
| 5 | **فن‌کویل و PICV کم‌افت:** کویل ≤ ۲۰ kPa، PICV با حداقل Δp ≤ ۲۰ kPa. reset نقطهٔ Δp پمپ P-5 با موقعیت شیرها (trim & respond). | P-5 | ~۰.۱ |
| 6 | RO با ممبران ULP و پمپ VFD (~۰.۷ kWh/m³)؛ P-9 فقط چند بار در ساعت | RO + P-9 | ~۰.۱ |
| 7 | همهٔ فن‌ها EC (برج، فن‌کویل‌ها، DC-1، FCU-E) | | — |
| | **جمع:** **۵.۲۵ → ۳.۰۳ kW** (موتور as-built؛ قبلاً ۵.۴۷ → ۳.۲۸) | | **۲.۲** |

- **اگر سازندهٔ چیلر نتواند Δp پایین بدهد:** P-6، P-2 و P-4 به مقدار rev A برمی‌گردند (+~۱ kW در BALANCED). این مهم‌ترین قلم استعلام است.
- **حذف primary/secondary آب داغ** ~۰.۰۵ kW دیگر صرفه دارد، ولی انعطاف staging را از بین می‌برد. توصیه نمی‌شود.

---

## ۶. سنسورها و سیگنال‌های لازم برای کنترل هوشمند

### ۶-۱. نقاط I/O جدید (به `io_list.csv` اضافه شد)

| تگ | شرح | سیگنال | برد |
|---|---|---|---|
| EM-HVAC | کنتور ورودی تابلوی BOP-R (کلاس 0.5S) = `P_HVAC_KW` | Modbus RTU bus-1 | B6-R |
| JT-191 … JT-196 | زیرکنتور گروه‌ها (کنتور چندکاناله با CT)، به ترتیب: CH-1+P-2A+P-4A، CH-2+P-2B+P-4B، P-6+فن برج، P-1/P-3/P-5، تصفیه و هیترها، DC-1 و تابلو | Modbus RTU bus-1 | B6-R |
| JT-904 / JT-903 | HVAC داخل ساختمان (RO، P-9، P-7، FCU-E، AC-E، EF-E) / فن‌کویل‌ها و ERV سالن | Modbus RTU | B1 (docs/electrical) |
| HM-11 / HM-12 | گرمای ورودی هر چیلر | M-Bus | B6-R |
| HM-21 / HM-22 | سرمای تولیدی هر چیلر (COP لحظه‌ای هر چیلر) | M-Bus | B6-R |
| MV-CH1C / MV-CH2C (+ZS) | شیر قطع موتوری آب خنک‌کن هر چیلر برای staging | DO + DI | B6-R |
| TT-306 / MT-306 | دما و رطوبت هوای ورودی برج: wet-bulb واقعی و تشخیص بازچرخش پلوم | 4–20 mA | B6-R |
| MT-501 | رطوبت هوای بعد از کویل CC-1 (از docs/electrical) | 4–20 mA | B2 |
| TE-214 | دمای وسط TK-1 (ذخیرهٔ سرما به kWh) | PT1000 | B6-R |
| AT-H1 | CO2 سالن: اشغال و تهویهٔ متناسب با تقاضا | Modbus bus-2 | B6-R |
| FCU-1..4 | کنترلر اتاق با **رطوبت** (برای محافظ آسایش) | Modbus bus-2 | B6-R |
| CH-BUS | Modbus چیلرها: دمای ژنراتور، حاشیهٔ کریستالیزاسیون، وضعیت رقیق‌سازی (الزام خرید) | Modbus bus-1 | B6-R |

**وضعیت فعلی** (`io_list.csv`، CONTRACT v3): **۱۷۸ ردیف**. B6-R: ۱۳۳، B6-E: ۲۹. JT-903/904 روی B1، MT-501 و ZT-101 روی B2، ZC-101 روی B4 (docs/electrical). سیگنال‌های اعلام و اطفای حریق در docs/electrical (پنل FCP، تگ‌های ۸۷x–۸۹x) هستند.

**سیگنال‌هایی که از قبل بودند و استفاده می‌شوند:**

- توان، دور و آلارم همهٔ پمپ‌های ECM و VFDها (P-1-BUS، P-5-BUS، P-6-BUS، CT-FAN-BUS).
- HM-1، HM-2، HM-4.
- FT-111، FT-211، FT-301.
- TT-OA و MT-OA.
- TE-104 (بازچرخش)، PDT-222 و PDT-223.
- T1 = TE-501 و ṁ_air از ECU.

### ۶-۲. رابط EMS ↔ B6

**مرجع:** رجیسترهای `docs/electrical/06_energy_management.md` §۴. HVAC همان نام‌ها را می‌پذیرد:

- **B1 → B6:** `EMS_MODE`، `CH_STAGE_MAX`، `T1_SP`، `Q_HALL_MAX_PCT`، `FCU_SHED_MASK`، `AUX_P_MAX_KW`، `DEFER_EN`، `CW_SP_OFFSET`، `HEARTBEAT`.
- **B6 → B1:** `CHn_STATE`، `CHn_MIN_ON_LEFT`، `CHn_MIN_OFF_LEFT`، `REQ_GRANTED`، `Q_COIL_KW`، `Q_HALL_KW`، `Q_CH_AVAIL_KW`، `P_HVAC_KW`، `T_HALL`، `RH_HALL`، TE-211/213، TE-301، FT-211، `HVAC_FAULT`.

**افزوده‌های پیشنهادی HVAC** (در یادداشت notes مشترک برای session برق):

| جهت | سیگنال | واحد | منبع / کاربرد |
|---|---|---|---|
| B6 → B1 | `P_HVAC_PRED[m]`، `Q_HALL_PRED[m]`، `T1_ACHIEVABLE[m]` برای m = MAX-POWER / BALANCED / MAX-COOLING | kW، °C | مدل همین سند با اصلاح اندازه‌گیری؛ ورودی «P_margin تخمینی» EMS |
| B6 → B1 | `CHW_RESERVE_KWH` | kWh | TK-1 (TE-211/212/214)؛ قاعدهٔ H4 |
| B6 → B1 | `WB_OUT`، `WB_TOWER` | °C | TT/MT-OA و TT/MT-306 |
| B6 → B1 | `HALL_CO2` | ppm | AT-H1؛ قاعدهٔ H1 |
| B6 → B1 | `DAMPER_POS`، `Q_HX1_KW` | ٪، kW | ZT-101، HM-1 |
| B6 → B1 | `COP_CH1`، `COP_CH2` | — | HM-11/21، HM-12/22 |
| B6 → B1 | `DAMPER_POS_REQ` (نام پیشنهادی) | ٪ | «موقعیت درخواستی» D-101 از PI روی TE-111؛ ECU آن را با شیب باز شدن ≤ ۱۰ ٪/min روی ZC-101 (B4 AO01) اجرا می‌کند (docs/electrical/03). در purge و استارت ECU خودش D-101 را ۵۰ ٪ و بعد bypass می‌گذارد. |
| B1 → B6 | `PURGE_POS_REQ` | ٪ | فقط اطلاع (docs/electrical/06 §۴): B6-R در purge پمپ P-1 را روشن نگه می‌دارد و PI روی TE-111 را منجمد می‌کند. |

**انتقال (transport):** **Modbus TCP** (CONTRACT v3، D14): B1 کلاینت، B6-R و B6-E سرور (فیبر W104 تا بام). CAN #2 فقط BMS است. قطع HEARTBEAT > ۵ s: B6-R به BALANCED محلی برمی‌گردد و ECU damper را به دودکش می‌برد.

---

## ۷. خنک‌کن روغن و مدار گلیکول (یاتاقان 608 هیبرید + روغن مدار بسته، پاسخ کاربر ۶)

| قلم | مقدار (`hvac_design.py` بخش [10]) |
|---|---|
| تلفات ۲ × 608 هسته | **0.36 kW** (۱۱۵k rpm، جت روغن، ν ≈ ۱۰ cSt، Palmgren با f0 = ۴) |
| گرمای نفوذی سمت توربین + پمپ روغن | 0.40 + 0.05 kW (تخمین) |
| روغن، فقط هسته | **0.81 kW** |
| اگر یاتاقان‌های FPT/PMG هم روی همین روغن باشند | +0.67 kW (E3: B1 0.33 + B2 0.34) → 1.48 kW |
| **طراحی خنک‌کن روغن OC-1** | **1.1 kW** (۰.۸۱ × ۱.۲۵)، روغن ~۱.۳ L/min، ۱۰۰ ← ۷۰ °C؛ اگر FPT/PMG هم بپیوندند: 1.9 kW |
| نوع | PHE لحیم‌شدهٔ استیل روغن/گلیکول (کلاس SWEP B5/B10، ~۱۰ صفحه). LMTD ~۴۴ K، UA ~۲۵ W/K |
| **محل** | **روی مدار گلیکول موتور (M-751)**، به سمت HX-4 / DC-1 (پاسخ کاربر). ترتیب سری: DC-1 (+ HX-4) ← یکسوساز B3 (سردترین آب) ← ژاکت PMG ← **OC-1** (گلیکول ورودی ~۴۰ °C) ← برگشت |
| بار کل مدار گلیکول | PMG 0.84 (E3، ژاکت PMG با η ۰.۹۷۵) + یکسوساز 0.36 + روغن 0.81 + تابلوها 0.20 = **2.21 kW** (قبلاً ۲.۶۵ با PMG ۹۵ ٪؛ طراحی DC-1: **4.0 kW**) |
| DC-1 در ۴۶ °C | گلیکول ۱۵ L/min، هوا ~۲۶۰۰ m³/h، UA ~۴۷۰ W/K، فن‌های EC ~۰.۲ kW (روی B4، جزو P_aux موتور). **خشک: رفت ۵۱ °C؛ با پد آدیاباتیک (XV-307، آب نرم‌شده، ~۱۶ L/h در ساعت طراحی، هوای ۳۲.۵ °C): رفت ۳۷.۵ °C** |
| حدود | **هدف رفت ≤ ۴۰ °C** (PMG ۳۵–۴۰ °C، docs/06 §۲). TE-GLY: **ALM ۵۸ / FSD ۶۵ °C** (docs/electrical، وضعیت ۱۸:۴۰). DC-1 خشک (۵۱ °C) هنوز زیر آلارم است، پس پد برای حاشیه و عمر PMG است، نه برای ایمنی. |

**چرا روی مدار گلیکول و نه روی آب برج؟**

1. **موتور هرگز نباید به HVAC وابسته باشد.** آب برج در NO-COOLING، خرابی برج، lay-up زمستان و MAX-POWER-HALL-OFF ممکن است نباشد.
2. **سطح دمایی کافی است.** روغن توربینی ۷۰–۱۰۰ °C با گلیکول ~۴۰ °C خنک می‌شود.
3. **آب برج باز و کثیف است.** مبدل روغن/آب در آن، با نشتی، روغن را وارد برج و آب را وارد روغن می‌کند.

**HX-4 فقط «trim» اختیاری است** (۲.۲ kW، آب خنک‌کن ۰.۶۴ m³/h، XV-305 normally-closed): وقتی برج در کار است، گلیکول را به ~۳۵ °C می‌آورد و فن DC-1 را آرام می‌کند. در بار برج و جدول حالت‌ها منظور شده است.

**استارتر (موتور BLDC با pin drive، پاسخ کاربر ۶):** اثر HVAC فقط در purge است. چرخش purge در ۱۵–۲۰k rpm (docs/electrical) و **ECU خودش D-101 را روی ۵۰ ٪ می‌گذارد** تا ۵ برابر حجم سیستم اگزوز (~۵ m³) عوض شود، بعد bypass تا light-off (فقط با ZSO-101). P-1 قبل از purge روشن است. تغییر دیگری در HVAC ندارد. استارتر بار برقی کوتاه‌مدت از باتری است (docs/electrical) و در بار HVAC نیست.

---

## ۸. موارد باز این بخش

1. **دیتاشیت چیلر:** Δp واقعی، حداقل دبی CW، رفتار رقیق‌سازی و min-run/off، Modbus. مبنای ۲.۲ kW صرفه‌جویی است.
2. **wet-bulb واقعی برازجان:** TT-306/MT-306 بعد از نصب، مدل را کالیبره می‌کند.
3. **برنامهٔ اشغال سالن** در شیفت‌های ۲۴ ساعته و اجازهٔ setback ۲۸ °C در MAX-POWER (قاعدهٔ H1).
4. **یاتاقان‌های FPT/PMG** روی همان سیستم روغن هستند؟ OC-1 ۱.۱ یا ۱.۹ kW.
6. **گزینهٔ O3 (تقویت با سوخت، §۰):** session موتور bypass سمت سرد recuperator را می‌پذیرد؟ اگر نه، سالن در ساعت‌های داغ با MAX-COOLING (T1 ~۱۷ °C) یا اسپلیت‌ها خنک می‌شود.
5. **تعرفهٔ فروش به شبکه** (ثابت یا زمانی) برای وزن‌دهی EMS در فاز صادرات.
