# GR180-CCHP — سیستم اطفای حریق با گاز پاک (FK-5-1-12)، بخش مکانیکی

تاریخ: ۲۰۲۶-۱۰-۲۱

- **محاسبات:** `python3 sim/hvac/hvac_design.py` بخش [15].
- **I/O:** سیگنال‌های اعلام، رهاسازی، تأیید تخلیه، فشار پایین و قفل‌ها در `docs/electrical/02_io_list.csv` گروه L (پنل **FCP**، تگ‌های ۸۷x–۸۹x) هستند. سمت HVAC فقط XV-497/ZSC-497 (B6-E) و TE-499 (B6-R) را دارد.

**تقسیم کار:**

- **این سند (session HVAC):** بخش مکانیکی: عامل، سیلندر، لوله، نازل، شیر آزادسازی، نظارت فشار و سطح، جانمایی.
- **docs/electrical** (`07_fire_protection.md`): آشکارسازها، پنل FCP (EN 54 / EN 12094-1)، منطق رهاسازی و اینترلاک‌ها. نام ناحیه‌ها هم از آنجاست: **FZ1** جعبهٔ موتور، **FZ2** اتاق برق و باتری، **FZ3** تابلوهای بام.

## ۱. ناحیه‌ها

| ناحیه | خطر | حفاظت |
|---|---|---|
| **FZ1: جعبهٔ موتور EP-1** (ناحیهٔ داغ + ناحیهٔ قطار گاز) | آتش گاز (نشتی قطار گاز)، روغن روی سطوح داغ (recuperator ~۶۰۰ °C، محفظه)، کابل‌ها | **سیستم ثابت FK-5-1-12، total flooding**، دو شات (اصلی + رزرو) |
| **FZ2: اتاق برق و باتری** (داخل ساختمان، ~۳۰ m از بام) | اینورتر، باتری LFP، ECU، تابلوها | **سیستم ثابت FK-5-1-12، total flooding**، یک شات |
| FZ3: تابلوهای بام RP-1 / BOP-R / PEB (فقط اعلام در docs/electrical) | الکترونیک قدرت | اختیاری: سیستم لوله‌ای خودکار کوچک داخل تابلو (heat-sensitive tube، FK-5-1-12 یا CO2، بدون برق) |
| سالن و بام باز | — | خاموش‌کنندهٔ دستی: بام ۱ × CO2 ۵ kg + ۱ × پودر ABC ۶ kg کنار دریچه؛ اتاق برق ۱ × CO2 ۵ kg کنار در |

**اقدام اصلی در آتش گاز، قطع سوخت است:** SSVها بسته و vent باز می‌شوند، که کار SR1 در docs/electrical است. گاز اطفا آتش باقیمانده (روغن، عایق، کابل) را خاموش می‌کند و از re-ignition جلوگیری می‌کند.

## ۲. انتخاب عامل

| عامل | مزیت | عیب | برای این پروژه |
|---|---|---|---|
| **FK-5-1-12** (C6F12O؛ نام تجاری قدیمی Novec 1230) | ایمن برای انسان در غلظت طراحی (NOAEL ۱۰ ٪)، بدون رسوب، مناسب الکترونیک، GWP ≈ ۱، سیلندر کوچک | در تماس با سطوح خیلی داغ (> ~۵۰۰ °C) HF تولید می‌کند. دمای نگهداری ≤ ~۵۰ °C. | **انتخاب برای FZ1 و FZ2** |
| CO2 (NFPA 12) | ارزان، روش کلاسیک جعبهٔ توربین با تخلیهٔ طولانی | **کشنده در غلظت اطفا**؛ برای اتاق برق (فضای دارای نفر) ممنوع | فقط جایگزین FZ1 (بخش ۷) |
| HFC-227ea (FM-200) | رایج | GWP بالا، در حال حذف تدریجی | — |
| آیروسل متراکم | بدون لوله و مخزن تحت فشار | رسوب پودری روی موتور و الکترونیک، داغ شدن ژنراتور | — |
| water mist | خنک‌کردن عالی | پمپ یا سیلندر بزرگ؛ **شوک حرارتی روی پوستهٔ داغ توربین و recuperator** | — |

**دلیل انتخاب FK-5-1-12 برای هر دو ناحیه:**

- یک نوع عامل، یک تأمین‌کننده و یک برنامهٔ نگهداری.
- بی‌خطر برای سرویس‌کار روی بام و در اتاق برق.
- **شرط FZ1:** سطوح داغ داخل جعبه عایق شوند تا دمای سطح بیرونی عایق < ۳۰۰ °C باشد. این هم خطر HF را کم می‌کند و هم خطر اشتعال روغن روی سطح داغ را. **الزام برای session پکیج موتور و CAD.**
- شات دوم (رزرو) برای re-ignition است، چون جعبه نشت دارد و سطوح دیر خنک می‌شوند.

**یادداشت تأمین:** 3M تولید Novec 1230 را تا پایان ۲۰۲۵ متوقف کرد. عامل باید **FK-5-1-12 با listing/approval معتبر** از سازندگان دیگر باشد (`06_bom_electrical.md`).

## ۳. مقدار عامل

فرمول total flooding طبق NFPA 2001 / ISO 14520:

W = V/S × C/(100 − C)، با S = 0.0664 + 0.0002741·T (m³/kg).

| ناحیه | حجم | غلظت طراحی | T_min | **مقدار** | کنترل غلظت حداکثر |
|---|---|---|---|---|---|
| FZ1 جعبهٔ موتور | 1.64 m³ (۱.۴ × ۰.۹ × ۱.۳ m، ناخالص؛ محافظه‌کارانه) | **۵.۹ ٪** (کلاس B: heptane ۴.۵ ٪ × ۱.۳) | ۵ °C | **۱.۵۲ kg در هر شات** × ۲ (اصلی + رزرو) | ۷.۱ ٪ در ۶۰ °C (فضای بدون نفر) |
| FZ2 اتاق برق | 31.5 m³ (**فرضی** ۳.۵ × ۳.۰ × ۳.۰ m) | **۵.۳ ٪** (کلاس A پرخطر / الکتریکی) | ۱۸ °C | **۲۴.۷ kg** | ۵.۶ ٪ در ۳۵ °C (< NOAEL ۱۰ ٪) |

**جزئیات هیدرولیکی:**

- زمان تخلیه ≤ ۱۰ s (NFPA 2001). hold time ≥ ۱۰ min.
- سایز نهایی نازل و لوله با **نرم‌افزار flow calculation لیست‌شدهٔ فروشنده** تعیین می‌شود.
- اگر ابعاد اتاق برق فرق کند، مقدار FZ2 به نسبت حجم تغییر می‌کند (~۰.۷۸ kg برای هر m³).

## ۴. تجهیزات

| تگ | شرح | مشخصه |
|---|---|---|
| **FS-1A / FS-1B** | دو سیلندر کوچک FZ1 (اصلی / رزرو) | هر کدام ≥ ۱.۵۲ kg FK-5-1-12، سیلندر ۴–۸ L، superpressurized با N₂ (۲۵ یا ۴۲ bar در ۲۱ °C طبق سیستم لیست‌شده)؛ شیر با actuator سلونوئیدی + اهرم دستی، گیج فشار با سوئیچ فشار پایین (PSL-890A؛ PSL-890C پیشنهادی برای FS-1B)، شلنگ تخلیه، check valve |
| **FS-1** | کابینت سیلندرهای بام | ۰.۶ × ۰.۴۵ × ۱.۴ m، استیل یا گالوانیزهٔ رنگ سفید، **سایه‌دار، عایق‌دار و تهویه‌دار**؛ دما ≤ ۵۰ °C با TE-499 (آلارم ۵۰ °C)؛ قفل سرویس ZSC-899A؛ ~۸۰ kg |
| **FS-2** | سیلندر FZ2 | ~۲۵ kg FK-5-1-12، سیلندر کلاس ۲۰–۴۰ L، روی دیوار داخل اتاق برق کنار در (یا راهروی مجاور)؛ PSL-890B، **شاخص سطح مایع (LLI) یا توزین**، قفل سرویس ZSC-899B |
| لوله FZ1 | DN15 (½")، ~۳ m از FS-1 تا EP-1 | فولاد گالوانیزهٔ Sch80 یا استیل 316 (فشار سیستم)، اتصالات رزوه‌ای یا پرسی لیست‌شده؛ مهار لرزه‌ای |
| نازل FZ1 | ۲ عدد ۱۸۰° | یکی در ناحیهٔ داغ، یکی در ناحیهٔ قطار گاز؛ زیر سقف جعبه، دور از جریان مستقیم روی پره‌ها |
| لوله و نازل FZ2 | DN20–25؛ ۱ نازل ۳۶۰° در مرکز سقف (ارتفاع ≤ ۳ m) | — |
| PS-889A / PS-889B | سوئیچ فشار خط تخلیه | تأیید تخلیه به FCP؛ قطع خودکار تهویه |
| HS-892 / HS-893 | شستی آزادسازی دستی (break-glass) | بام: کنار جعبه یا دریچهٔ بام. اتاق برق: بیرون در. |
| HS-894 / HS-895 | شستی abort / hold (نگه‌داشتنی) | FZ1 بیرون اسکید / FZ2 بیرون در اتاق برق |
| دمپرهای تهویهٔ جعبه | **دمپر فشار-عمل** (بسته‌شدن با فشار خود گاز اطفا) روی دهانه‌های تهویهٔ جعبه ؛ در docs/electrical: **FD-837** spring-close با تغذیهٔ K-VS (SR1 O7) | بدون برق؛ پکیج موتور |
| XV-497 | دمپر موتوری spring-close روی کانال EF-E اتاق برق + ZSC-497 | B6-E |
| دریچهٔ تخلیهٔ فشار | روی دیوار اتاق برق | سطح طبق محاسبهٔ فروشنده (FK-5-1-12 ابتدا فشار منفی و بعد مثبت می‌سازد) |

## ۵. جانمایی

- **FS-1** در لبهٔ شمالی بام (x ۳.۰–۳.۶، y ۹.۳–۹.۷۵) است، در سایهٔ تجهیزات و خارج از فضای سرویس پکیج موتور. فاصله تا EP-1 ~۱–۳ m و تا دودکش > ۲ m (`roof_layout.svg`، رنگ قرمز).
  - جلوی آن ۰.۸ m فضای سرویس است.
  - شستی HS-892 کنار مسیر دسترسی و دریچهٔ بام است.
- **FS-2** داخل اتاق برق کنار در است (یا در راهرو، اگر دمای اتاق برق بالا می‌رود). HS-893 و HS-895 بیرون در هستند، با تابلوی هشدار «گاز اطفا: در هنگام آژیر وارد نشوید».

## ۶. توالی (پیشنهاد برای منطق docs/electrical)

1. **تشخیص مرحلهٔ ۱** (یک آشکارساز، طراحی برق): آلارم محلی و از راه دور.
2. **تشخیص مرحلهٔ ۲** (تأیید دو آشکارساز یا شستی دستی):
   - **FZ1:**
     - ESD موتور (SR1)، بستن SSVها و باز شدن vent.
     - **توقف پمپ روغن M-710، بدون post-lube.**
     - توقف فن تهویهٔ جعبه.
     - آژیر و چراغ.
   - **FZ2:**
     - FCP با XS-874 (REL3) به‌صورت سخت‌افزاری EF-E، FCU-E و AC-E را قطع می‌کند و دمپر spring-close XV-497 بسته می‌شود (ZSC-497 تأیید به B6-E).
     - آژیر و چراغ و تابلوی «تخلیه».
     - با HS-894 (FZ1) و HS-895 (FZ2) می‌توان شمارش را نگه داشت.
3. **تأخیر پیش از تخلیه ۳۰ s:** در FZ1 روتور تا کاهش دور می‌چرخد؛ در FZ2 فرصت خروج افراد است.
4. **آزادسازی:** XY-888A یا XY-888B. PS-889A/B تخلیه را تأیید می‌کند. دمپرهای فشار-عمل جعبه بسته می‌شوند.
5. **FZ1 شات دوم (XY-888C، پیشنهادی):** دستی، یا خودکار اگر بعد از ۱۰ min آشکارساز حرارتی یا شعله هنوز فعال باشد (re-flash).
6. **ری‌ست فقط محلی.** راه‌اندازی دوباره موتور فقط بعد از بازرسی، تهویهٔ جعبه و تأیید HMI.

## ۷. گزینهٔ جایگزین FZ1

اگر عایق‌کاری سطوح داغ به < ۳۰۰ °C ممکن نباشد، یا فروشنده برای جعبهٔ توربین FK-5-1-12 را تأیید نکند:

- **CO2 (NFPA 12)** با تخلیهٔ اولیه + تخلیهٔ طولانی (extended discharge). سیلندر ~۶.۸ kg.
- **فقط برای FZ1** که فضای بدون نفر است، با قفل سرویس اجباری قبل از باز کردن درها.
- اتاق برق در هر حال FK-5-1-12 می‌ماند.

## ۸. نظارت و نگهداری

| بازه | کار |
|---|---|
| پیوسته (FCP و B5) | PSL-890A/B/C، وضعیت lock-off (ZSC-899A/B)، سلامت مدار actuatorها، TE-499 |
| ماهانه | بازدید چشمی، گیج‌ها |
| شش‌ماهه | توزین یا LLI سیلندرها (کاهش > ۵ ٪ وزن یا > ۱۰ ٪ فشار = سرویس)، تست شستی‌ها و اینترلاک‌ها بدون تخلیه |
| سالانه | **تست یکپارچگی اتاق (door fan)** برای FZ2، بازرسی نازل‌ها و لوله‌ها، تست دمپرها |
| ۵–۱۰ سال | تست هیدرواستاتیک سیلندرها طبق استاندارد و دفترچه |

**باتری LFP:** گاز پاک شعله را خاموش می‌کند، ولی **thermal runaway** را متوقف نمی‌کند. حفاظت اصلی BMS، فیوز و جداسازی (docs/electrical) و تهویهٔ بعد از حادثه است. FS-2 برای آتش الکتریکی همراه آن است.

## ۹. I/O (هماهنگ با docs/electrical گروه L)

| کارکرد | تگ docs/electrical | برد |
|---|---|---|
| رهاسازی FS-1A (FZ1) / FS-2 (FZ2) | XY-888A / XY-888B | FCP EXT1-REL / EXT2-REL |
| رهاسازی FS-1B (رزرو FZ1) | **XY-888C — پیشنهاد HVAC** | FCP |
| تأیید تخلیه | PS-889A / PS-889B | FCP |
| فشار پایین سیلندرها | PSL-890A / PSL-890B (+ **PSL-890C پیشنهادی** برای FS-1B) | FCP |
| شیر lock-off نگهداری | ZSC-899A / ZSC-899B | FCP |
| رهاسازی دستی / abort | HS-892، HS-893 / HS-894، HS-895 | FCP |
| درهای جعبه باز (مهار رهاسازی خودکار) | ZS-898 | FCP |
| دمپرهای تهویهٔ جعبه | FD-837 (spring-close، K-VS = SR1 O7) | SR1 + B2 DI24 |
| قطع تهویهٔ اتاق برق | XS-874 (FCP REL3، سخت‌افزاری) | FCP |
| **دمپر کانال EF-E اتاق برق** + end switch | **XV-497 + ZSC-497** (سمت HVAC) | B6-E |
| **دمای کابینت FS-1** (حد نگهداری عامل) | **TE-499** (سمت HVAC، آلارم ۵۰ °C) | B6-R |

**موارد باز:**

1. ابعاد واقعی اتاق برق.
2. تأیید فروشنده برای جعبهٔ توربین.
3. امکان عایق‌کاری سطوح داغ < ۳۰۰ °C.
4. پذیرش رهاسازی شات رزرو FS-1B (XY-888C، PSL-890C) در FCP (docs/electrical).
