# GR180-CCHP — بازبینی با سالن عایق‌دار: یک چیلر یا دو چیلر، وزن بام، بار جزئی جزیره‌ای، صدا

تاریخ: ۲۰۲۶-۱۰-۲۱ (به‌روزرسانی موتور as-built ۲۰۲۶-۱۰-۲۳) · محاسبات: `python3 sim/hvac/hvac_design.py` بخش [14] و `python3 sim/hvac/roof_layout.py`

**پاسخ‌های کاربر که در این بازبینی اعمال شد:**

- سقف سالن عایق دارد، پس بار طراحی سالن **۱۷.۸ kW** است (نه ۲۳.۷).
- ساختمان بتن مسلح است.
- سرمایش فعلی ۳ اسپلیت ۱۲,۰۰۰ BTU است (~۱۰.۵ kW). بار برقی شرکت کم است: پمپ ۳ kW، کولرها، روشنایی، کامپیوتر، یخچال، TV.
- اتاق برق ~۳۰ m فاصله دارد.
- کارکرد ۲۴ ساعته است و هدف نهایی فروش برق به شبکه است.

## ۱. اثر سالن عایق‌دار

> **به‌روزرسانی ۲۰۲۶-۱۰-۲۳ (موتور as-built، `docs/08_design_point_update.md`):** اگزوز ۲۱۹ °C، آب داغ ۴۶.۴ kW (قبلاً ۶۵.۹). جدول و نتیجه‌های زیر با همین اعداد بازنویسی شدند. نتیجه (جفت بماند) عوض نشد، ولی دلیلش عوض شد.

- **تقاضای سرما در طراحی:** کویل ورودی ۱۷.۰ (۱۸.۷ در WB ۲۸) + سالن ۱۷.۸ + اتاق برق ۲.۵ = **۳۷.۳ kW**.
- **فن‌کویل‌ها:** از ۴ × 800 CFM به **۴ × 600 CFM** کوچک می‌شوند (۵.۹ kW اسمی، ~۵.۱ kW در سایت). دبی هر کدام ۰.۷۶ m³/h. تعویض هوا از ۲۲ به ۱۶ در ساعت می‌رسد، پس کوران کمتر است. فن EC ~۵۰ W.
- **جفت چیلر در BALANCED:** با گرمای ۴۶.۴ kW فقط ۲۹.۴ kW سرما می‌دهد. **سالن ۹.۹ kW می‌گیرد و ۷.۹ kW کسری دارد.** مازاد گرما صفر است. مصرف داخلی **۳.۰۳ kW** و **برق خالص ۱۹.۳ kW**.
- **MAX-COOLING (سالن اول):** آب خنک‌کن سرد (۳۰.۱ °C) COP را بالا می‌برد: سرما ۳۴.۶ kW، **سالن کامل**، T1 ≈ ۱۷.۲ °C، برق خالص ۱۶.۷ kW. حالت درست ساعت‌های داغ با سالن پر (`07` §۰).

## ۲. یک SC10 یا SC10 + SC5؟

| مورد | چیلرها | Q آب داغ kW | توان موتور قبل از HVAC kW | سرمایش kW | کویل | اتاق برق | سالن (کسری) | مصرف HVAC kW | برق خالص kW |
|---|---|---|---|---|---|---|---|---|---|
| ۱۱۵k / ۸۰۰ °C (طراحی) — جفت، BALANCED | CH-1+CH-2 | 46.4 | 22.3 | 29.4 | 17.0 | 2.5 | 9.9 (7.9) | 3.03 | **19.3** |
| ۱۱۵k / ۸۰۰ °C — فقط SC10، CW ۳۲ °C | CH-1 | 46.4 | 22.3 | 27.0 | 17.0 | 2.5 | 7.5 (10.3) | 2.40 | **20.0** |
| ۱۱۵k / ۸۰۰ °C — فقط SC10، فن و دبی کامل | CH-1 | 46.4 | 22.3 | 32.8 | 17.0 | 2.5 | 13.3 (4.5) | 4.08 | **18.3** |
| 100k rpm / 750 °C (جزیره‌ای v1) — جفت | CH-1+CH-2 | 28.1 | 13.1 | 18.6 | 14.4 | 2.5 | 1.7 (16.1) | 2.86 | **10.2** |
| 100k rpm / 750 °C (جزیره‌ای v1) — فقط SC10 | CH-1 | 28.1 | 13.1 | 18.0 | 14.4 | 2.5 | 1.0 (16.7) | 2.23 | **10.8** |
| 105k rpm / 750 °C (جزیره‌ای v1) — جفت | CH-1+CH-2 | 33.6 | 15.2 | 22.0 | 15.4 | 2.5 | 4.1 (13.7) | 2.91 | **12.3** |
| 105k rpm / 750 °C (جزیره‌ای v1) — فقط SC10 | CH-1 | 33.6 | 15.2 | 21.0 | 15.4 | 2.5 | 3.2 (14.6) | 2.27 | **12.9** |

**نتیجه: جفت SC10 + SC5 بماند**، ولی حالا به دلیل افزونگی و گزینهٔ تقویت، نه حاشیهٔ سرما.

1. **حاشیهٔ سرما:**
   - با موتور as-built، **گرما محدودیت است، نه چیلر.** SC10 تنها حداکثر ~۴۴.۸ kW گرما می‌گیرد و جفت ~۶۷ kW؛ فقط ۴۶.۴ kW داریم.
   - پس SC5 در ساعت طراحی فقط ~۲.۴ kW سرما اضافه می‌کند (۲۹.۴ در برابر ۲۷.۰ kW)، به قیمت ~۰.۶ kW مصرف داخلی.
   - SC10 تنها با فن و دبی کامل ۳۲.۸ kW می‌دهد؛ جفت در MAX-COOLING ۳۴.۶ kW (سالن کامل).
2. **استفاده از گرما:** اگر گزینهٔ تقویت با سوخت (`07` §۰، O3: ~۶۱ kW گرما) انتخاب شود، فقط جفت آن را جذب می‌کند. SC10 تنها ≥ ۱۶ kW را به bypass می‌فرستد.
3. **بار جزئی جزیره‌ای:** با گرمای کم (۲۸–۳۴ kW) هر دو آرایش تقریباً فقط کویل و اتاق برق را می‌دهند؛ سالن ۱–۴ kW. **سالن در کار جزیره‌ای کم‌بار با اسپلیت‌ها خنک می‌شود** (هر دو آرایش).
4. **افزونگی:**
   - با خرابی SC10، جفت هنوز SC5 را دارد (~۱۵ kW برای کویل ورودی، پس برق موتور تقریباً حفظ می‌شود).
   - با یک چیلر، خرابی یعنی از دست رفتن کویل (برق خالص ~۱۲.۷ kW) و کار کردن هر سه اسپلیت.
   - ۱۰.۵ kW اسپلیت‌ها فقط ~۶۰ ٪ بار سالن را می‌پوشاند.
5. **هزینه و وزن جفت:** ~۵۶۰ kg و یک چیلر کوچک بیشتر. ساختمان بتن مسلح است، پس وزن مشکل اصلی نیست (بخش ۳).

**SC10 تنها قابل قبول است اگر** کاربر بپذیرد که در ساعت‌های داغ اسپلیت‌ها کمک کنند، و برای فاز فروش برق جای SC5 (لوله‌های انشعاب با شیر و فضای کف) از اول پیش‌بینی شود.

## ۳. وزن بام: چه چیزی آن را ~۷.۴ t می‌کند و چطور کمش کنیم

**اجزای ۷.۴ t** (جدول کامل در `04_roof_layout.md` §۳):

| گروه | وزن |
|---|---|
| تجهیزات پر از آب | ~۵.۸ t |
| چیلرها | ۰.۹۸ t |
| بافرهای TK-1 و LLH-1 | ۰.۹۳ t |
| اسکیدهای پمپ | ۱.۱۳ t |
| برج | ۰.۸۲ t |
| پکیج موتور، ورودی هوا، مبدل، damper و دودکش با صداخفه‌کن | ۱.۱۵ t |
| تصفیهٔ آب، تابلو، کابینت اطفا، dry cooler و رایزر | ۰.۷۵ t |
| لوله‌کشی پر (گسترده) | ۰.۴۵ t |
| **دانیج فولادی** (گسترده) | ۰.۹ t |
| سینی، عایق و راهرو (گسترده) | ۰.۲۵ t |

| گزینه | تغییرات | وزن کل روی بام |
|---|---|---|
| rev B فعلی (جفت چیلر، برج ۶۰ تن، + صداخفه‌کن و کابینت اطفا) | — | **7.4 t** |
| جفت چیلر + اقلام سبک | TK-1 ۵۰۰ → ۳۰۰ L (−۲۲۰ kg)؛ LLH-1 بافردار → جداکنندهٔ هیدرولیکی DN65 (−۲۰۰)؛ لولهٔ CW از PE100 (−۵۰) | **6.9 t** |
| فقط SC10 + اقلام سبک | همان، و CH-2 حذف (−۴۲۰)، P-2B/P-4B و شاخه‌ها (−۸۰)، برج ۵۰ تن به‌جای ۶۰ (−۶۰) | **6.3 t** |

- **سازهٔ بتن مسلح:** بار گسترده ۶۵–۷۵ kg/m² معمولاً مشکلی ندارد. فشار موضعی بافرها و چیلرها هم با دانیج روی تیرها پخش می‌شود. **تأیید مهندس سازه هنوز لازم است.**
- **پیشنهاد:** «اقلام سبک» را اجرا کنید (−۰.۵ t، بدون افت عملکرد محسوس) و جفت چیلر را نگه دارید.
  - TK-1 ۳۰۰ L ذخیرهٔ سرمای restart را از ~۱۰ به ~۶ دقیقه کم می‌کند.
  - جداکنندهٔ هیدرولیکی بدون بافر نوسان دمای آب داغ را کمی بیشتر می‌کند. damper آن را جبران می‌کند.

## ۴. بار جزئی جزیره‌ای v1 (۱۰۰–۱۰۵k rpm، TIT ۷۵۰ °C)

- **توان و گرما:**
  - با T1 = ۱۵ °C، توان موتور قبل از HVAC **۱۳.۴ kW** (۱۰۰k) و **۱۵.۵ kW** (۱۰۵k) است. منهای HVAC (~۳.۱–۳.۲ kW)، **۱۰.۳ و ۱۲.۳ kW** برق خالص می‌ماند.
  - گرمای آب داغ ۴۷–۵۲ kW است.
- **سرما:**
  - جفت چیلر **۳۱–۳۴ kW** سرما می‌دهد. **کویل ورودی (۱۴–۱۵ kW) و اتاق برق کامل پوشش داده می‌شوند.**
  - سالن ۱۳.۹–۱۶.۰ kW از ۱۷.۸ kW می‌گیرد. کسری ۲–۴ kW فقط در ساعت طراحی (۴۶ °C) است؛ یک اسپلیت آن را جبران می‌کند. در بیشتر ساعت‌های سال بار سالن کمتر است.
- **بار شرکت:**
  - بدون کولرها کمتر از ~۵–۶ kW است (پمپ ۳ kW + روشنایی، کامپیوتر، یخچال، TV)، چون سالن با سرمای جذبی خنک می‌شود.
  - پس در v1 حتی ۱۰ kW خالص هم مازاد دارد. EMS مازاد را به باتری، EH-950 (DHW) یا در آینده شبکه می‌دهد (docs/electrical/06).
- **بدون کویل ورودی** در همین دورها برق خالص فقط ~۸ kW است. **کویل در بار جزئی هم ارزش دارد.**

## ۵. صدا (بدون حد قانونی؛ «ساکت‌تر بهتر»)

**اقدام‌های ارزان:**

| منبع | اقدام | اثر تقریبی | هزینه / اثر جانبی |
|---|---|---|---|
| اگزوز | **صداخفه‌کن جذبی straight-through SL-101** DN250، 316L مشبک با پشم بازالت دمای بالا، طول ~۱.۲ m، در دودکش مشترک بالای محل اتصال bypass (هر دو مسیر را پوشش می‌دهد) | ۱۵–۲۰ dB(A) در فرکانس متوسط و بالا (صدای غالب میکروتوربین) | افت فشار ~۳۵–۵۰ Pa (در مدل منظور شد؛ کل مسیر هنوز < ۰.۳ ٪)؛ ~۶۰ kg |
| ورودی هوا | **لوور آکوستیک** + پلنوم با لاینر جاذب ۵۰ mm در IF-1. فیلترها و کویل ۸–۱۰ ردیف خودشان صدای سوت کمپرسور (> ۱۰ kHz) را جذب می‌کنند. | ۱۰–۱۵ dB(A) | +۲۰–۴۰ Pa افت هوای ورودی (به اتلاف کویل اضافه شود) |
| برج | فن EC کم‌دور (BALANCED ~۵۰–۶۰ ٪ دور ≈ −۱۲ dB نسبت به دور کامل)، پره‌های پهن کم‌سرعت، **تشک ضد صدای آب** در حوضچه | ۵–۱۰ dB(A) در صدای ریزش آب | ارزان |
| پمپ‌ها، dry cooler | ECM یا EC؛ لرزه‌گیر و اتصال لاستیکی | — | — |
| **صدای سازه‌ای به سالن زیر بام** | **لرزه‌گیر فنری** (deflection ≥ ۲۵ mm) زیر پکیج موتور، اسکیدها و برج؛ اتصال انعطاف‌پذیر لوله؛ **آویز لاستیکی لوله‌ها داخل سالن** | مهم‌ترین اقدام برای آسایش سالن | — |
| جعبهٔ موتور | عایق صوتی (docs/03 §۶)، درزگیر درها | — | — |

**هدف پیشنهادی** (حد قانونی نیست): ≤ ۶۵ dB(A) در ۱ m از لبهٔ بام، ≤ ۴۰ dB(A) داخل سالن.
