# نسخهٔ C2 — توربوژنراتور جمع‌وجور با recuperator و مبدل آب گرم (چیدمان ساده‌شده)

تاریخ: ۲۰۲۶-۱۰-۲۳ · پایه: نسخهٔ C (`docs/variant_c/00_concept.md`) · نسخه‌های A، B و C دست نخورده‌اند.
هدف کاربر: فروش برق به شبکه، **راندمان کل > ۵۵ %**، کم‌مصرف، ساده و جمع‌وجور.
> **وضعیت (۲۰۲۶-۱۰-۲۳):** کاربر تصمیم گرفت FPT سفارشی E3 (interduct، NGV، blisk، collector) با **مرحلهٔ توربین توربوشارژر خریدنی** (چرخ + حلزونی) جایگزین شود. PMG مستقیم روی شفت می‌ماند. این کار در `sim/variant_c3/` و `cad/variant_c3/` در حال انجام است.
> بخش‌هایی از این سند که به FPT وابسته نیستند **معتبر می‌مانند**: E2-C2، انتخاب و اندازهٔ بلوک R-C2، فلنج‌های گرد و شیلنگ‌های بافته، اکونومایزر خریدنی، شاسی ساده.
> **جانمایی پایین‌دست FPT موقت است** و پس از معلوم‌شدن خروجی حلزونی توربو دوباره چیده می‌شود: محل جعبهٔ اگزوز، نشستن R-C2 روی آن، و ارتفاع‌ها و پوشش کل (§۶، §۸).

بازنگری ۲۰۲۶-۱۰-۲۳ به درخواست کاربر: «ساختار ساده‌تر، هر قطعه ساده‌تر». این سند جایگزین چیدمان اول است: ۲ ماژول، فلنج مستطیلی C2 و bellows سفارشی.

| فایل | نقش |
|---|---|
| `sim/variant_c2/c2_calc.py` | سیکل (مدل پروژه با افت‌های واقعی E2، اگزوز C، R-C2 و اکونومایزر)، اندازه‌گذاری R-C2 (مدل plate-fin نسخهٔ A/E4 با خواص واقعی گاز)، مقایسهٔ ساختارها، اندازه‌گذاری اکونومایزر، عملکرد در 15، 30 و 40 °C، چیدمان → `c2_design.json`، `c2_results.json` |
| `cad/variant_c2/e2c2_combustor_casing.py` | E2-C2: همان E2 نسخهٔ A با فلنج‌های گرد C1 و C2 رو به بالا → `cad_out/variant_c2/E2C2/` |
| `cad/variant_c2/rc2_recuperator.py` | R-C2، هدرها، اتصال انبساطی، رایزرها با شیلنگ بافته، اکونومایزر خریدنی (پوشش)، عایق، شاسی واحد، ابزار دقیق → `cad_out/variant_c2/RC2/`، `HXC2/`، `FRAME/`؛ `C2_interfaces.json`؛ BOM کل بسته `docs/bom/variant_c2_bom.csv` |
| `cad/engine/engine_stack_check.py` با `STACK_VARIANT=C2` | تداخل کل بسته → `cad_out/variant_c2/stack_checks_C2.json` |

**ترتیب اجرا:**
1. `python3 sim/variant_c2/c2_calc.py`
2. `freecadcmd cad/variant_c2/e2c2_combustor_casing.py`
3. `freecadcmd cad/variant_c2/rc2_recuperator.py`
4. `STACK_VARIANT=C2 freecadcmd cad/engine/engine_stack_check.py`

پیش‌نیاز: خروجی‌های نسخهٔ C در `cad_out/variant_c/` (اگزوز و پایه‌ها) و E3 در `cad_out/engine/E3/`.

---

## ۰. خلاصه

| موضوع | مقدار (15 °C، TIT 800 °C، 115k rpm) |
|---|---|
| **برق خالص به شبکه** | **25.6 kW** (شفت FPT 27.8 kW × PMG 0.975 × اینورتر 0.97 − مصرف جانبی 0.7 kW) |
| **گاز** | **14.7 m³/h** (140.5 kW، 2.8 g/s) |
| **راندمان برق** | **18.2 %** |
| **آب گرم 90/70 °C** | **75.8 kW** (3.34 m³/h، DN32) → چیلر جذبی ~53 kW سرمایش یا آب گرم مصرفی |
| **راندمان کل** | **72 %** در 15 °C، 75 % در 30 °C، 77 % در 40 °C (هدف > 55 %) |
| recuperator R-C2 | **یک بلوک** plate-fin brazed 347H، خریدنی طبق نقشه، ε 0.80، **142 kW**؛ هسته 0.594 × 0.300 × 0.312 m، 113 kg (با طوقه‌ها 129 kg) |
| اکونومایزر آب گرم | لوله‌پره‌دار استاندارد خریدنی، 75.8 kW، Δp گاز 63 Pa، ~110 kg |
| فشار پشت FPT | **2.23 %** = جعبهٔ اگزوز 0.89 + R-C2 1.07 + اکونومایزر 0.06 + دودکش 0.2 (نسخهٔ A: 5.5 %) |
| ابعاد کل بسته (با شاسی و عایق) | §۶ |
| جرم خشک | ~**540 kg** (§۶) |
| تداخل | §۸ |

---

## ۱. معماری

```
هوا → کمپرسور GR180 → درام E2-C2 → C1 (شمال، فلنج DN100 رو به بالا) → لوله + شیلنگ بافته → جعبه‌هدر شمالی → بلوک R-C2 (سرد، پایین‌رو)
→ جعبه‌هدر جنوبی → شیلنگ بافته + لوله DN125 → C2 (جنوب، فلنج رو به بالا) → محفظهٔ E2-C2 (516 °C)
→ توربین هسته E1 → interduct + FPT + PMG (E3) → جعبهٔ اگزوز C → فلنج DN200 رو به بالا → اتصال انبساطی DN200 → تبدیل گرد به مستطیل
→ بلوک R-C2 (گرم، بالارو، 603 → 276 °C) → اکونومایزر (276 → 100 °C) → دودکش DN200
```

**مسیر گاز داغ کاملاً قائم و مستقیم است:** فلنج اگزوز → اتصال انبساطی → تبدیل → بلوک → اکونومایزر → دودکش، بدون زانو.

- **بدون تغییر از نسخهٔ C:**
  - هستهٔ v13A و E1.
  - E3: FPT، یاتاقان‌ها، PMG ۳۰ kW. کلکتورش با اگزوز C جایگزین شده است.
  - اگزوز جمع‌وجور C.
  - پایه‌های C-402 (اگزوز) و C-403 (انعطاف‌پذیر عقب).
- **جایگزین‌شده:**
  - پایهٔ جلوی C-401 با پایهٔ E2-C2.
  - ریل‌های C-410 با شاسی واحد C2F-10. ریل‌ها در همان y ±100 هستند، پس پایه‌ها همان‌جا می‌نشینند.

### ۱-الف. ساده‌سازی‌ها نسبت به چیدمان اول

| مورد | چیدمان اول | ساده‌شده |
|---|---|---|
| هستهٔ R-C2 | ۲ ماژول جوش‌شده به هم | **۱ بلوک**، خریدنی طبق نقشه، با دو طوقهٔ پیچی 20 mm |
| هدرها | نیم‌لولهٔ R55 جوشی روی هسته | **جعبه‌هدر 3 mm پیچی** (گسکت + M8) روی side barها، نازل و فلنج **زیر** جعبه |
| ورود گرم | bellows سفارشی + plenum + hood | **اتصال انبساطی استاندارد DN200 PN6** + یک تبدیل گرد به مستطیل با صفحهٔ سوراخ‌دار و ۴ پایه؛ hood حذف شد (اکونومایزر مستقیم روی طوقهٔ بالای بلوک) |
| C1 / C2 | C1 افقی DN100، C2 کانال مستطیلی با فلنج 84 × 235 و 14 × M8، رایزر با ۲ زانو و bellows | **فقط فلنج گرد EN 1092-1** (DN100 / DN125) **رو به بالا**؛ رایزر = **شیلنگ فلزی بافتهٔ استاندارد** L300 روی فلنج موتور + لولهٔ مستقیم تا هدر؛ بدون زانو و bellows |
| محفظه | baffle سوراخ‌دار + heat shield بولکهد | **بدون baffle و heat shield** (§۳) |
| مبدل آب | کویل سفارشی با صفحه‌لوله و U-bend | **اکونومایزر استاندارد خریدنی** (پوشش + فلنج‌ها) |
| شاسی | ریل C + ۴ امتداد ریل + ستون + تیر + تیر عرضی | **یک فریم جوشی RHS**: ۲ ریل + ۲ تیر عرضی + ۴ ستون + ۲ تیر بالا |
| ابزار دقیق | 12 نقطه | **فقط کنترل و حفاظت** (§۷) |

---

## ۲. سیکل و عملکرد

- **مدل:** مدل پروژه (`concept_study`، cp ثابت، η_c 0.73، η_t 0.82، η_FPT 0.78)، با این افت‌های واقعی:
  - collector E2: 2.19 %
  - سمت داغ محفظه (بدون baffle): 3.55 %
  - R-C2 سرد (هسته + distributor + هدر + رایزر): 1.28 %
  - جعبهٔ اگزوز: 0.89 %
  - R-C2 گرم: 1.07 %
  - اکونومایزر: 0.06 %
  - دودکش: 0.2 %
  - bypass سرد E2: 3.2 %
  - buffer air E3: 0.4 %
- **گرمای آب** با نسبت گاز واقعی به cp ثابت در 15 °C (0.867) اصلاح شده است. خروج گرم R-C2 با خواص واقعی 276 °C است؛ مدل cp ثابت 310 °C می‌دهد.

| هوای ورودی | برق خالص | گاز | راندمان برق | آب گرم 90/70 | سرمایش جذبی (COP 0.7) | راندمان کل |
|---|---|---|---|---|---|---|
| 15 °C | **25.6 kW** | 14.7 m³/h | 18.2 % | 75.8 kW | ~53 kW | **72.2 %** |
| 30 °C | **21.6 kW** | 13.7 m³/h | 16.5 % | 77.3 kW | ~54 kW | **75.3 %** |
| 40 °C | **19.1 kW** | 13.1 m³/h | 15.2 % | 78.2 kW | ~55 kW | **77.5 %** |

- **مقایسه:**

| | برق | گاز | راندمان برق | راندمان کل |
|---|---|---|---|---|
| نسخهٔ C (بدون recuperator) | 28 kW | 31.6 m³/h | 9 % | — (اگزوز 605 °C دور ریخته می‌شود) |
| **C2** | **25.6 kW** | **14.7 m³/h** | **18 %** | **72 %** |

  گاز به نصف می‌رسد و برق فقط ~9 % کم می‌شود.
- **مدل با افت‌های پیش‌فرض سیکل** (همان تابع): 23.4 kW و 16.9 %. C2 بهتر است چون فشار پشت FPT به‌جای 5.5 % برابر 2.2 % است.
- **دمای ورود محفظه:** 516 °C (نسخهٔ A: 566). سوخت 2.81 g/s (A: 2.24).

---

## ۳. E2-C2 (محفظه)

همان E2 نسخهٔ A است: ۷ انژکتور، سوراخ‌های 21/42/56، لاینر، بولکهد، فلنج E3 در x 115 + گسکت 1 mm با 16 × M8 روی PCD 160، و قانون 4-per-rev. فقط این‌ها تغییر کرده است:

| مورد | نسخهٔ A | E2-C2 |
|---|---|---|
| C1 | شمال-بالا، نازل افقی | **گوش شمالی + boot**؛ فلنج **DN100 PN16 رو به بالا** در (x −14، y 300، z 170) |
| C2 | شمال-پایین، فلنج مستطیلی | **کانال جنوبی + boot**؛ boot 150 × 150، فلنج **DN125 PN16 رو به بالا** در (x 35، y −345، z 2) |
| baffle سوراخ‌دار E2-140 | دارد | **حذف** |
| heat shield بولکهد E2-111 | دارد | **حذف** |
| بوس‌ها | P2، P3، T3، دو TC دیوارهٔ لاینر | فقط **P2، شمع جرقه، حسگر UV** (+ پین‌ها) |
| پین‌های لاینر | 30°، 170°، 255° | **30°، 160°، 300°** (255° داخل کانال C2 جنوبی می‌افتاد) |
| پایهٔ جلو | z −400 | **z −250** (ریل شاسی) |

- **baffle:** محاسبه لزوم آن را نشان نمی‌دهد. بدون baffle افت سمت داغ 3.55 % است، با baffle 3.84 %.
  - یکنواختی هوای ورودی به سوراخ‌های لاینر در محاسبهٔ E2 نقطهٔ C2 و آزمون گرم (pattern factor) تأیید شود.
  - اگر لازم شد، baffle به‌صورت قطعهٔ جداشدنی برمی‌گردد (§۱۰).
- **heat shield بولکهد** برای کم‌کردن تعداد قطعات حذف شد. دمای بولکهد در محاسبهٔ E2 نقطهٔ C2 بررسی می‌شود (§۱۰).
- **جای فلنج‌ها:** هر دو فلنج بیرون از عایق اگزوز C (E3B-114) هستند.
  - این عایق زیر z 165 از x 116 و در z 165–200 از x 82 شروع می‌شود (|y| ≤ 232).
  - لبهٔ فلنج DN100 در |y| ≤ 232 حداکثر به x 73 می‌رسد و لبهٔ DN125 در |y| ≤ 238 حداکثر به x 100.
- **قطعات:** 22، جرم کل 37.6 kg (با عایق و اتصالات). تداخل داخلی ناخواسته: 0.

---

## ۴. recuperator R-C2

### ۴-الف. انتخاب ساختار (با عدد)

مقایسه با مدل E4 (`e4_recuperator_calc.run_comparison`) در ε 0.80، افت گرم ≤ 1000 Pa، سرد ≤ 2400 Pa، W 0.30 m:

| ساختار | حجم هسته | جرم هسته | نسبت حجم به plate-fin | ملاحظه |
|---|---|---|---|---|
| **plate-fin OSF brazed** | 50 L | 129 kg | 1.0 | طرح انتخابی؛ سازندهٔ اروپایی به نقشهٔ ما می‌سازد |
| لوله‌ای مستقیم 6 × 0.3 (ε 0.80) | 168 L | 271 kg | **3.4** | 3941 لوله |
| لوله‌ای مستقیم 6 × 0.3 (ε 0.75) | 130 L | 216 kg | **2.6** | |
| primary-surface جوشی (فویل) | 36 L | 29 kg | 0.72 | قالب تاکردن فویل + جوش لبهٔ خودکار لازم دارد |
| SLM gyroid | 32 L | 100 kg | 0.64 | ساخت افزایشی، گران |

- **لوله‌ای مستقیم** حتی در ε 0.75 حدود **2.6 برابر** حجم plate-fin است. این بیشتر از حد 1.5 برابر کاربر است، پس کنار گذاشته شد.
- **صفحه‌ای جوشی ساده** (صفحهٔ صاف بدون فین) برای ε 0.80 سطح خیلی بیشتری می‌خواهد. نوع جوشی فشرده همان primary-surface است:
  - کوچک‌تر و سبک‌تر است (0.72 حجم، ~29 kg).
  - ولی «ساده» نیست: قالب پرس فویل موج‌دار و جوش لبهٔ خودکار لازم دارد.
  - در این اندازه محصول کاتالوگی اروپایی پیدا نشد.
  - **برای تولید سری گزینهٔ اول است** (§۱۰)؛ برای نمونهٔ اول plate-fin.
- **plate-fin** به‌صورت **یک بلوک brazed خریدنی طبق نقشهٔ ما** است: Kelvion (DE)، Linde Kryotechnik (CH) یا Nordon (FR).
  - دو طوقهٔ پیچی دارد و جعبه‌هدرهای استاندارد پیچی روی آن بسته می‌شوند.
  - برای ما هیچ brazing و جوش روی هسته نیست.

### ۴-ب. طراحی

**جست‌وجوی طراحی** (`c2_calc.py`):

| متغیر / قید | مقدار |
|---|---|
| عرض لایه W | 0.25–0.40 m |
| تعداد لایه | 50–95 |
| طول پنجرهٔ distributor | 0.05–0.10 m |
| دو فین گرم | 1.6/3.8 و 2.0/5.0 |
| قید افت هستهٔ گرم | ≤ **1.0 %** p_amb |
| قید سمت سرد (با هدر و رایزر) | ≤ **1.5 %** |
| قید ناحیهٔ counterflow | ≥ نصف طول هر distributor |
| اعتبار distributorها | 35 % (E4: 50 %) |

| پارامتر | مقدار |
|---|---|
| بلوک | **یک بلوک**: W 0.300 (y) × پشته 0.594 (x) × طول 0.312 m (z، جریان قائم) = 55.6 L؛ با طوقه‌ها 0.644 × 0.350 m |
| لایه‌ها | 75 سرد (OSF 1.2/2.0/0.10) + 76 گرم (OSF 2.0/5.0/0.12)؛ parting sheet 0.4، cap 2.0 |
| طول‌ها | counterflow 62 mm + ۲ × distributor 100 mm + end bar 25 mm |
| سطح | سرد 29.2 m²، گرم 47.9 m² |
| UA / NTU / ε | 1475 W/K / 3.66 / **0.800** |
| وظیفه | **142.5 kW**؛ سرد 166 → 516 °C؛ گرم 603 → 276 °C |
| افت | هستهٔ گرم 956 Pa (0.95 %) + تبدیل ~0.12 %؛ سرد: هسته 462 + distributor 1910 + هدر و رایزر ~1500 Pa = 1.28 % |
| جرم هسته | 112.9 kg (parting sheet 44.7، end bar 17.3، فین گرم 22.6)؛ با دو طوقه 128.7 kg |

### ۴-ج. قطعات پیرامون بلوک (همه ساده یا استاندارد)

| تگ | قطعه | ساخت / خرید |
|---|---|---|
| RC2-101 | بلوک plate-fin با دو طوقهٔ 20 mm (z 570–882) | خرید طبق نقشه؛ BNi-2 خلأ، آزمون He |
| RC2-111 | جعبه‌هدر شمالی (ورود سرد، پنجرهٔ بالا z 752–862)، y 150–380، نازل و فلنج DN100 زیر جعبه در (−14، 300) | ورق 3 mm 347H، TIG |
| RC2-112 | جعبه‌هدر جنوبی (خروج سرد، پنجرهٔ پایین z 590–700)، y −150 … −425، نازل و فلنج DN125 زیر جعبه در (35، −345) | ورق 3 mm 347H، TIG |
| RC2-120 | اتصال انبساطی محوری DN200 PN6 روی فلنج اگزوز (z 390–470) | خرید: Witzenmann / BOA / Belman |
| RC2-121 | تبدیل گرد DN200 به مستطیل (z 470–560) + صفحهٔ سوراخ‌دار + لبهٔ پیچی + ۴ پایه روی تیرهای بالا | ورق 3 mm 347H |
| RC2-131 | رایزر C1: شیلنگ بافتهٔ DN100 L300 (z 170–510) + لولهٔ DN100 (114.3 × 2) تا هدر | لوله EN 10217-7؛ شیلنگ Witzenmann HYDRA / BOA |
| RC2-132 | رایزر C2: شیلنگ بافتهٔ DN125 L300 (z 2–346) + لولهٔ DN125 (139.7 × 2) تا هدر | همان |
| RC2-140/141 | عایق: ژاکت دوتکهٔ برداشتنی روی بلوک و تبدیل (50 mm)، هدرها 30 mm، لوله‌ها 20/30 mm | Promat MICROTHERM |

- **جریان Z:** ورود سرد روی وجه شمالی در پنجرهٔ بالا، خروج روی وجه جنوبی در پنجرهٔ پایین.
- **رایزرها مستقیم و قائم‌اند:** هر نازل هدر دقیقاً بالای فلنج متناظر E2-C2 است.
  - رشد حرارتی قائم بلوک (~3 mm) و جابه‌جایی جانبی موتور را شیلنگ بافته جذب می‌کند.
  - شیلنگ پایین است، کنار موتور که جابه‌جا می‌شود. جفت فلنج شیلنگ و لوله بالای عایق اگزوز (z > 335) و بالای تیرهای شاسی است.
  - پایه‌های غربی تبدیل در x 140 هستند (شرق فلنج‌های رایزر) و پایه‌های شرقی در x 474؛ هر چهار پایه مرکز جرم بلوک (x 217) را در بر می‌گیرند.
  - شیلنگ C2 در 516 °C و ~3 barg کار می‌کند (1.4541 با braid 1.4301، با ضریب کاهش دما). باید با سازنده تأیید شود (§۱۰).

---

## ۵. اکونومایزر آب گرم HX-101 (خریدنی)

مبدل استاندارد گاز اگزوز به آب، از نوع لوله‌پره‌دار. در CAD فقط **پوشش و فلنج‌ها** مدل شده است.

| پارامتر | مقدار (اندازه‌گذاری `c2_calc.py`) |
|---|---|
| وظیفه | **75.8 kW**؛ گاز 276 → 100 °C؛ آب 90/70 °C، 0.904 kg/s = **3.34 m³/h**؛ LMTD 86 K |
| داخل (مرجع برای سازنده) | لوله 16 × 1 از 1.4404 با پرهٔ مارپیچ 1.4301؛ 14 ردیف × 7 لوله؛ سرعت گاز 5.1 m/s؛ **Δp گاز 63 Pa** |
| پوشش | بدنه 0.614 × 0.340 × 0.50 m روی طوقهٔ بالای بلوک (z 902–1422) + مخروط 80 mm + فلنج DN200 PN6 دودکش (سطح z 1522) |
| فلنج ورودی گاز | مستطیلی، به نقشهٔ ما، روی طوقهٔ بالای RC2-101 |
| آب | دو نازل DN32 PN16 رو به غرب: ورود 70 °C بالا (z 1362)، خروج 90 °C پایین (z 962)؛ counterflow |
| فشار طراحی | PN6، 110 °C؛ **آب گرم بدون فشار بخار** |
| میعان | ندارد: دودکش 100 °C بالای نقطهٔ شبنم ~45 °C است |
| جرم | ~110 kg (لوله‌ها 65 + بدنه، هدر و عایق ~45) |
| تأمین‌کننده | Kelvion (DE)، Schmöle (DE)، Alfa Laval Aalborg (DK) |

---

## ۶. ابعاد، جانمایی، جرم

(پوشش کل بسته در ENG از بررسی تداخل §۸ گرفته می‌شود.)

**پوشش بسته** (R-C2 + اکونومایزر + رایزرها + شاسی) در ENG: x −230 … 619، y −495 … 410، z −310 … 1522 mm؛ جرم 417 kg.

- **ارتفاع‌ها از محور موتور:**

| بخش | z (mm) |
|---|---|
| زیر ریل‌ها | −310 |
| فلنج اگزوز | 390 |
| اتصال انبساطی | 390–470 |
| تبدیل | 470–560 |
| بلوک R-C2 (با طوقه‌ها) | 570–882 |
| اکونومایزر | 902–1422 (+ مخروط 80) |
| سطح فلنج دودکش | 1522 |

- **شاسی واحد C2F-10** (جوشی، 1.4301 یا S355 گالوانیزهٔ گرم، 35.5 kg):
  - ۲ ریل RHS 60 × 40 × 3 در y ±100 (x −230 … 590، z −310 … −250). پایهٔ E2-C2 و C-402 و C-403 روی همین ریل‌ها می‌نشینند.
  - ۲ تیر عرضی RHS 60 × 40 در x −200 و +560. زیر هر کدام ۲ پایهٔ ضدلرزش.
  - ۴ ستون SHS 60 × 60 × 4 در (x −200 / 560، y ±185) تا z 380.
  - ۲ تیر بالا RHS 40 × 40 × 3 در y ±185 و z 380–420. ۴ پایهٔ تبدیل RC2-121 روی این دو تیر می‌نشیند.

| جرم | kg |
|---|---|
| هستهٔ v13A (نگه‌داشته) + E1 + E3 (نگه‌داشته) + اگزوز C + پایه‌های C | ~70 |
| E2-C2 (با عایق و ابزار) | 37.6 |
| بلوک R-C2 با طوقه‌ها | 128.7 |
| جعبه‌هدرها | 29.5 |
| اتصال انبساطی + تبدیل | 30.7 |
| رایزرها (لوله + شیلنگ + فلنج‌ها) | 61.3 |
| اکونومایزر | ~110 |
| عایق R-C2، هدرها و رایزرها | 21.6 |
| شاسی C2F-10 | 35.5 |
| گسکت، پیچ، پایهٔ ضدلرزش | ~13 |
| **جمع خشک** | **~540** (+ آب ~10) |

---

## ۷. رابط‌ها و ابزار دقیق (`C2_interfaces.json`، `E2C2_interfaces.json`)

| رابط | محل (ENG mm) | ROOF (m) | اندازه |
|---|---|---|---|
| ورود گرم R-C2 ← اگزوز C | (201.5، 0، 390) | (2.082، 7.850، 0.990) | DN200 PN6 |
| C1 | (−14، 300، 170) | (1.866، 8.150، 0.770) | DN100 PN16، رو به بالا |
| C2 | (35، −345، 2) | (1.915، 7.505، 0.602) | DN125 PN16، رو به بالا |
| آب ورودی 70 °C | (−166، 0، 1362) | (1.714، 7.850، 1.962) | DN32 PN16، رو به غرب |
| آب خروجی 90 °C | (−166، 0، 962) | (1.714، 7.850، 1.562) | DN32 PN16، رو به غرب |
| دودکش | (217، 0، 1522) | (2.097، 7.850، 2.122) | DN200 PN6، ~100 °C، 0.40 kg/s |
| گاز | درام E2-C2، جنوب | — | DIN 2353 L10؛ 2.8 g/s (~14.7 m³/h) |
| برق | جعبه ترمینال PMG (E3) | — | 3 فاز، ~360 V، 1 kHz → یکسوساز + اینورتر شبکه |
| پایه‌ها | تیرهای عرضی x −200 / 560 | — | ۴ پایهٔ ضدلرزش، M12 |

**ابزار دقیق (فقط کنترل و حفاظت، همه در دسترس):**

| تگ | کمیت | محل | نقش |
|---|---|---|---|
| PT-521 | P2 | درام E2-C2 | کنترل |
| IGN-630 / BE-631 | جرقه / شعله UV | محفظه | حفاظت (flame-out) |
| TE-505A/B، PT-525 | TOT، فشار خروج FPT | اگزوز C (بدون تغییر) | کنترل TIT و حفاظت |
| **TE-503** | T2r ورودی محفظه | لولهٔ رایزر C2، بالای شیلنگ | کنترل سوخت |
| **TE-512** | گاز ورودی اکونومایزر | زیر فلنج اکونومایزر | حفاظت (کار خشک) |
| **TE-770** | آب خروجی 90 °C | نازل خروج آب | کنترل پمپ و حفاظت ≤ 95 °C |
| **FS-770** | فلوسوییچ آب | نازل خروج آب | حفاظت (قفل روشن‌شدن) |

حذف‌شده نسبت به چیدمان اول: P3، T3، TC دیوارهٔ لاینر، T2 رایزر C1، TE-513 دودکش، TE-771 آب ورودی.

---

## ۸. بررسی تداخل

- **داخل اسکریپت‌ها:**
  - E2-C2: 22 قطعه، تداخل ناخواسته 0. با هستهٔ نگه‌داشته فقط پیچ‌های 6–9 هستهٔ Rutten هم‌پوشانی دارند که حذف شده‌اند.
  - R-C2، اکونومایزر و شاسی: 15 قطعه، تداخل ناخواسته **0**. فقط اتصال‌های طراحی‌شده هم‌پوشانی دارند.
- **کل بسته** (`STACK_VARIANT=C2`): هسته + E1 با 29 پره و 21 vane + E2-C2 + E3 نگه‌داشته + اگزوز C + پایه‌های C-402/C-403 + R-C2 + اکونومایزر + شاسی C2F-10. نتیجه در §۸-ب.

### ۸-ب. نتیجه
(با اجرای نهایی پر می‌شود)

---

## ۹. ساخت و مونتاژ (گام‌به‌گام)

1. **قطعات موتور** طبق نسخهٔ C و سندهای E1، E2 و E3. E2-C2 همان روش ساخت E2 را دارد.
   - گوش C1 و کانال C2 ورق‌کاری ساده‌اند، با یک فلنج استاندارد DN100 / DN125 (welding-neck یا slip-on) رو به بالا.
   - baffle و heat shield ندارد.
2. **بلوک R-C2:** سفارش به سازنده طبق نقشهٔ ما.
   - ابعاد، فین‌ها، پنجره‌ها، دو طوقهٔ پیچی و سوراخ‌های M8 side bar برای جعبه‌هدرها.
   - تحویل با گزارش آزمون He و آزمون فشار سمت سرد 5.3 barg.
3. **جعبه‌هدرها:** ورق 3 mm 347H را خم و TIG کن.
   - نازل لوله‌ای + فلنج استاندارد زیر جعبه.
   - فلنج تخت دور دهانه با گسکت Thermiculite.
4. **تبدیل RC2-121:** دو ورق تاشده (گرد به مستطیل)، فلنج DN200، لبهٔ پیچی، صفحهٔ سوراخ‌دار جوش نقطه‌ای، ۴ پایهٔ ورقی.
5. **شاسی C2F-10:** برش پروفیل‌ها، جوش روی میز در یک مرحله، سوراخ‌کاری M12 برای پایه‌ها.
6. **مونتاژ:**
   1. شاسی روی ۴ پایهٔ ضدلرزش.
   2. بستهٔ موتور (هسته، E1، E2-C2، E3، اگزوز C با C-402/C-403) روی ریل‌ها.
   3. اتصال انبساطی روی فلنج اگزوز.
   4. تبدیل روی اتصال انبساطی؛ پایه‌ها روی تیرهای بالا (پیچ؛ سوراخ‌های لوبیایی سمت شرق، نقطهٔ ثابت غرب).
   5. بلوک R-C2 روی لبهٔ تبدیل (گسکت).
   6. جعبه‌هدرها روی وجه‌های شمالی و جنوبی بلوک.
   7. رایزرها: شیلنگ روی فلنج E2-C2، لوله بین شیلنگ و نازل هدر. شیلنگ بدون پیچش و بدون پیش‌کشش بسته شود.
   8. اکونومایزر روی طوقهٔ بالای بلوک، سپس دودکش.
   9. لوله‌کشی آب DN32.
7. **عایق‌ها:** ژاکت دوتکهٔ برداشتنی روی بلوک و تبدیل، قاب‌های عایق هدرها، پتو روی شیلنگ‌ها و فلنج‌ها.
8. **ابزار دقیق:** چهار بوس جوشی (TE-503، TE-512، TE-770، FS-770) پیش از نصب عایق.
9. **راه‌اندازی:**
   - purge مسیر اگزوز، با حجم R-C2 و اکونومایزر، ≥ ۵ بار.
   - گرم‌کردن R-C2 با ≤ 15 K/min (TE-505، TE-503).
   - **پمپ آب گرم پیش از روشن‌شدن روشن باشد** (قفل FS-770). دمای آب خروجی ≤ 95 °C (TE-770).

---

## ۱۰. موارد باز

1. **E2 در نقطهٔ C2:** ورود 516 °C و سوخت 2.81 g/s (+25 %).
   - φ انژکتور تقریباً 0.69 → 0.85 می‌شود، Δp گاز 0.25 → ~0.39 bar، و دمای لاینر کمی بالاتر.
   - `e2_combustor_calc.py` باید برای این نقطه پارامتری شود (بدون تغییر فایل نسخهٔ A، مثلاً `sim/variant_c2/e2c2_calc.py`).
   - pattern factor بدون baffle و دمای بولکهد بدون heat shield هم در همین محاسبه بررسی شوند.
2. **مدل R-C2:**
   - سهم ناحیه‌های distributor بزرگ است. اعتبار 35 % محافظه‌کارانه فرض شده است.
   - طراحی نهایی فین و پنجره با سازندهٔ بلوک.
   - اگر ε کمتر شد، بلوک را می‌توان در x تا ~0.70 m بلندتر کرد؛ بین ستون‌ها جا هست.
3. **primary-surface جوشی برای تولید سری:** 0.72 حجم و ~29 kg هسته در برابر 129 kg. در برابر هزینهٔ قالب فویل و جوش خودکار سنجیده شود.
4. **شیلنگ C2 در 516 °C:** فشار مجاز با ضریب کاهش دما و طول عمر خستگی با Witzenmann / BOA تأیید شود.
   - گزینهٔ جایگزین: اتصال انبساطی کوتاه DN125 به‌جای شیلنگ.
5. **اتصال انبساطی DN200:** محوری ±10 / جانبی ±5 mm. اندازه‌گذاری نهایی با سازنده.
6. **دودکش و کلاهک باران، تخلیهٔ میعان و دمپر bypass آب گرم** (وقتی آب گرم مصرف نمی‌شود) در طرح سایت. بدون دمپر، اکونومایزر باید همیشه جریان آب داشته باشد (رادیاتور اضطراری).
7. **I/O:** TE-503، TE-512، TE-770، FS-770 و پمپ آب گرم به فهرست برق اضافه شوند. قطار گاز برای ~15 m³/h.
8. **وزن ~540 kg روی بام:** پایه‌های ضدلرزش و بارگذاری بام. جانمایی بام نسخهٔ C2 هنوز تعریف نشده است.
