{
 "site": {
  "alt": 70.0,
  "P_atm": 100.48690029678066,
  "DB": 46.0,
  "WB_tower": 28.0,
  "CW_supply": 32.0
 },
 "cases": {
  "design 15C intake": {
   "T_in": 15.0,
   "TIT": 800,
   "N": 115000.0,
   "ma": 0.39493623890665114,
   "mf": 0.0022028418744630255,
   "mg": 0.39713908078111415,
   "T_ex": 218.67211208990648,
   "cp_gas": 1.0370874720231202,
   "Q_gas": 48.877241347749546,
   "Q_hw": 46.43337928036207,
   "Q_cool": 29.90309625655317,
   "coil": 17.02622071622962,
   "P_net": 21.04947295969128,
   "F": 110.14209372315128,
   "P_aux_engine": 0.45,
   "P_shaft": 24.859829209290467
  },
  "spec nominal 22C": {
   "T_in": 22.0,
   "TIT": 800,
   "N": 115000.0,
   "ma": 0.38367976579610164,
   "mf": 0.002098426375715277,
   "mg": 0.3857781921718169,
   "T_ex": 224.66617654447674,
   "cp_gas": 1.0374221159074573,
   "Q_gas": 49.893252452263916,
   "Q_hw": 47.39858982965072,
   "Q_cool": 30.52469185029506,
   "coil": 9.520476236558146,
   "P_net": 18.825628054473956,
   "F": 104.92131878576386,
   "P_aux_engine": 0.45,
   "P_shaft": 22.471679611763275
  },
  "no intake coil 46C": {
   "T_in": 46.0,
   "TIT": 800,
   "N": 115000.0,
   "ma": 0.35040118818606186,
   "mf": 0.0017974521133949598,
   "mg": 0.3521986402994568,
   "T_ex": 245.691408939609,
   "cp_gas": 1.0386853801467415,
   "Q_gas": 53.29735258761252,
   "Q_hw": 50.63248495823189,
   "Q_cool": 32.60732031310134,
   "coil": 0.0,
   "P_net": 12.818586559260432,
   "F": 89.872605669748,
   "P_aux_engine": 0.45,
   "P_shaft": 15.644959793020224
  },
  "peak 815C, 15C intake": {
   "T_in": 15.0,
   "TIT": 815,
   "N": 115000.0,
   "ma": 0.39493623890665114,
   "mf": 0.002238258385309707,
   "mg": 0.39717449729196086,
   "T_ex": 220.4060567773916,
   "cp_gas": 1.0374351100510957,
   "Q_gas": 49.612444955555375,
   "Q_hw": 47.1318227077776,
   "Q_cool": 30.352893823808778,
   "coil": 17.02622071622962,
   "P_net": 22.130633509488682,
   "F": 111.91291926548534,
   "P_aux_engine": 0.45,
   "P_shaft": 26.02086931860898
  }
 },
 "hx": {
  "Nt": 8,
  "Nr": 15,
  "Lt": 0.6,
  "mw": 1.6664589617371137,
  "V_m3h": 6.202794703061327,
  "LMTD": 55.17249485519681,
  "geom": {
   "do": 0.0254,
   "tw": 0.00165,
   "hf": 0.011,
   "tf": 0.0008,
   "nf": 197.0,
   "St": 0.056,
   "Sl": 0.0485,
   "k": 16.5,
   "rho": 7950.0
  },
  "design": {
   "Q": 50.82195619428204,
   "Tg_out": 95.27830516029655,
   "Tw_out": 90.27851416222275,
   "UA": 1027.3640890921863,
   "U_o": 27.041460703495183,
   "A_o": 42.21353524735184,
   "ho": 39.960016967532084,
   "hi": 4442.998149628831,
   "eta_f": 0.7324476614333763,
   "eta_o": 0.7631231487545496,
   "G": 3.049346491923629,
   "Re": 3219.041961901754,
   "v_w": 0.5613228453837092,
   "dp_g": 57.431937827929225,
   "dp_w": 3.9093465821178865,
   "A_min": 0.13023744,
   "L_tot": 72.0,
   "t_wall_cold": 84.3671561932152
  },
  "mass": {
   "core": 183.94372162915747,
   "dry": 313.5574060364468,
   "water": 35.9046152697911,
   "op": 349.46202130623794,
   "W": 0.448,
   "H": 0.6,
   "D": 0.8275
  },
  "rating": {
   "design 15C intake": {
    "T_in": 218.67211208990648,
    "mg": 0.39713908078111415,
    "Q_gas_to_water": 51.98049553273098,
    "Tg_out": 92.46541502079793,
    "Tw_out": 90.44443546108337,
    "dp_core": 57.11462062200846,
    "dp_hx_path": 177.75291887207933,
    "dp_bypass": 205.95577346917162,
    "dp_pct": 0.1768916329860899,
    "v_stack": 8.448306716276145,
    "v_stack_bypass": 11.364575677275303
   },
   "spec nominal 22C": {
    "T_in": 224.66617654447674,
    "mg": 0.3857781921718169,
    "Q_gas_to_water": 52.90811081436555,
    "Tg_out": 92.42424228794076,
    "Tw_out": 90.57728475438213,
    "dp_core": 54.75719775432302,
    "dp_hx_path": 169.0274548916138,
    "dp_bypass": 196.70935750282325,
    "dp_pct": 0.16820844746171257,
    "v_stack": 8.205703309612286,
    "v_stack_bypass": 11.174014399603385
   },
   "no intake coil 46C": {
    "T_in": 245.691408939609,
    "mg": 0.3521986402994568,
    "Q_gas_to_water": 56.0397573775767,
    "Tg_out": 92.26745061078506,
    "Tw_out": 91.0257864565652,
    "dp_core": 48.08515709358292,
    "dp_hx_path": 144.59892189351115,
    "dp_bypass": 170.87976883061378,
    "dp_pct": 0.1438982807375378,
    "v_stack": 7.488235712876994,
    "v_stack_bypass": 10.632242004991776
   },
   "peak 815C, 15C intake": {
    "T_in": 220.4060567773916,
    "mg": 0.39717449729196086,
    "Q_gas_to_water": 52.654208088286396,
    "Tg_out": 92.5750107056106,
    "Tw_out": 90.54092183713178,
    "dp_core": 57.23897207552442,
    "dp_hx_path": 178.05955130948314,
    "dp_bypass": 206.71874642298593,
    "dp_pct": 0.17719677966341618,
    "v_stack": 8.451592791491246,
    "v_stack_bypass": 11.405659141573864
   }
  },
  "dew": {
   "x_h2o": 0.03700436044891063,
   "Td_water": 27.748130216980762,
   "S20": {
    "SO2_ppm": 0.14012623440366126,
    "SO3_ppm": 0.004203787032109838,
    "T_acid": 59.81934443060004
   },
   "S200": {
    "SO2_ppm": 1.4012623440366128,
    "SO3_ppm": 0.04203787032109838,
    "T_acid": 77.32967641163401
   }
  },
  "Q_design": 48.877241347749546
 },
 "chillers": {
  "units": {
   "CH-1": {
    "model": "WFC-SC10 class",
    "Qc": 35.2,
    "Qh": 50.2,
    "hw": 2.4,
    "chw": 1.52,
    "cw": 5.1,
    "dp_hw": 90.0,
    "dp_chw": 57.0,
    "dp_cw": 84.0,
    "el": 0.21,
    "dims": [
     0.76,
     0.97,
     1.9
    ],
    "dry": 455,
    "op": 560
   },
   "CH-2": {
    "model": "WFC-SC5 class",
    "Qc": 17.6,
    "Qh": 25.1,
    "hw": 1.2,
    "chw": 0.77,
    "cw": 2.55,
    "dp_hw": 90.0,
    "dp_chw": 56.0,
    "dp_cw": 47.0,
    "el": 0.05,
    "dims": [
     0.594,
     0.744,
     1.756
    ],
    "dry": 365,
    "op": 420
   }
  },
  "hw": {
   "m1": 1.6664589617371137,
   "m2": 3.4866278500037446,
   "V1": 6.202794703061327,
   "V2": 12.977719377503036,
   "T_ret": 83.35,
   "T_ch_in": 86.52841552706576,
   "dT_ch": 3.178415527065759
  },
  "design": {
   "Q_in": 46.43337928036207,
   "Q_cool": 29.903096256553173,
   "cop": 0.644,
   "Qmax": 67.34466415861336,
   "surplus": 0.0
  },
  "Q_rej": 76.59647553691525
 },
 "tower": {
  "sel": {
   "S": 60,
   "G": 6.467500000000001,
   "LG": 1.0276012669085928,
   "ntu": 0.8035054455555594,
   "Tc": 30.970459308033483,
   "Th": 33.80055578003291,
   "rng": 2.8300964719994286,
   "approach": 2.470459308033483
  },
  "sel_full": {
   "S": 60,
   "G": 10.779166666666669,
   "LG": 0.6165607601451557,
   "ntu": 1.0916868379128815,
   "Tc": 29.94076823696588,
   "Th": 32.770864708965306,
   "rng": 2.8300964719994286,
   "approach": 1.44076823696588
  },
  "selA": {
   "S": 30,
   "G": 5.389583333333334,
   "LG": 1.4123076923076918,
   "ntu": 0.6639356799838344,
   "Tc": 31.41004505306016,
   "Th": 33.811697991090675,
   "rng": 2.401652938030513,
   "approach": 2.910045053060159
  },
  "fan_kW": 1.5,
  "fan_speed_design": 0.6,
  "hx4": {
   "Q": 2.2126178302027593,
   "V": 0.6368696456610765,
   "LMTD": 8.962840235449098,
   "UA": 246.86570016629247,
   "active": true
  },
  "Q_tot": 78.80909336711801,
  "cw_frac": 0.85,
  "dia": 1.88,
  "height": 2.1,
  "op_kg": 820,
  "L_kgs": 7.611749999999999,
  "V_m3h": 27.539999999999996,
  "Q_rej": 76.59647553691525,
  "wb_sens": [
   {
    "WB": 24.0,
    "Tcw": 26.407153765297224,
    "cop": 0.9571993891433555,
    "cool": 44.446002283024306,
    "coil": 12.539234203158653,
    "bldg": 31.906768079865653,
    "surplus": 0.0
   },
   {
    "WB": 26.0,
    "Tcw": 28.1647719931472,
    "cop": 0.8587727683837569,
    "cool": 39.87572167000951,
    "coil": 15.02699984793967,
    "bldg": 24.84872182206984,
    "surplus": 0.0
   },
   {
    "WB": 27.0,
    "Tcw": 29.05047662415712,
    "cop": 0.8091733090472012,
    "cool": 37.57265116253433,
    "coil": 16.806568797359837,
    "bldg": 20.76608236517449,
    "surplus": 0.0
   },
   {
    "WB": 28.0,
    "Tcw": 29.94076823696588,
    "cop": 0.7593169787299106,
    "cool": 35.257653267384555,
    "coil": 18.667581171343024,
    "bldg": 16.59007209604153,
    "surplus": 0.0
   },
   {
    "WB": 29.0,
    "Tcw": 30.83563069655662,
    "cop": 0.7092046809928292,
    "cool": 32.93076993994823,
    "coil": 20.614438425526707,
    "bldg": 12.31633151442152,
    "surplus": 0.0
   },
   {
    "WB": 30.0,
    "Tcw": 31.735041693840188,
    "cop": 0.6588376651449495,
    "cool": 30.59205918986362,
    "coil": 22.65179368942441,
    "bldg": 7.94026550043921,
    "surplus": 0.0
   }
  ],
  "E_nom": 117.1998612508571,
  "E_max": 384.84200361909404,
  "drift": 0.5480459999999999,
  "water": [
   {
    "cycles": 3.0,
    "E": 117.1998612508571,
    "B": 58.05188462542855,
    "M": 175.79979187628564,
    "tds": 1200.0,
    "ec": 1846.153846153846
   },
   {
    "cycles": 3.0,
    "E": 384.84200361909404,
    "B": 191.87295580954702,
    "M": 577.2630054286411,
    "tds": 1200.0,
    "ec": 1846.153846153846
   },
   {
    "cycles": 3.5,
    "E": 117.1998612508571,
    "B": 46.33189850034284,
    "M": 164.07980575119993,
    "tds": 1400.0,
    "ec": 2153.846153846154
   },
   {
    "cycles": 3.5,
    "E": 384.84200361909404,
    "B": 153.3887554476376,
    "M": 538.7788050667317,
    "tds": 1400.0,
    "ec": 2153.846153846154
   },
   {
    "cycles": 4.0,
    "E": 117.1998612508571,
    "B": 38.51857441695237,
    "M": 156.26648166780947,
    "tds": 1600.0,
    "ec": 2461.5384615384614
   },
   {
    "cycles": 4.0,
    "E": 384.84200361909404,
    "B": 127.73262187303135,
    "M": 513.1226714921254,
    "tds": 1600.0,
    "ec": 2461.5384615384614
   }
  ],
  "ro": {
   "ec_city": 615.3846153846154,
   "ec_blend": 228.57142857142858,
   "x_ro": 0.64968623108158,
   "cycles": 3.5,
   "rows": [
    {
     "E": 117.1998612508571,
     "M": 164.07980575119993,
     "perm": 106.60039059509484,
     "feed": 177.6673176584914,
     "reject": 71.06692706339658,
     "city": 235.1467328145965
    },
    {
     "E": 384.84200361909404,
     "M": 538.7788050667316,
     "perm": 350.0371712504421,
     "feed": 583.3952854174036,
     "reject": 233.35811416696146,
     "city": 772.1369192336931
    }
   ]
  },
  "NTU_rated": 0.7321074990849549
 },
 "chw": {
  "coil_doc": 17.02622071622962,
  "coil_28": 18.667581171343024,
  "hall_ins": 17.766346884916665,
  "hall_unins": 23.733846884916666,
  "elec_room": 2.5,
  "V_coil": 3.208666788754202,
  "V_hall": 3.0537586355660404,
  "V_er": 0.5027619952987631,
  "V_sec": 6.765187419619005,
  "V_pri": 8.244,
  "cond_coil": 8.374547356355903
 },
 "pipes": {
  "L-HW-01": {
   "service": "HW primary HX-1 <-> LLH-1",
   "Q": 6.202794703061327,
   "T": 87,
   "L": 6.0,
   "DN": 50,
   "v": 0.7959328298121929,
   "R": 124.69042900589348,
   "dp": 2.244427722106083,
   "note": "steel A106 Sch40, mineral wool 50 mm + Al",
   "vol": 25.9770442543706
  },
  "L-HW-02": {
   "service": "HW header LLH-1 -> chillers",
   "Q": 12.977719377503036,
   "T": 86,
   "L": 2.0,
   "DN": 65,
   "v": 1.1675377061637855,
   "R": 209.1475694447025,
   "dp": 1.2548854166682148,
   "note": "",
   "vol": 12.35051178313102
  },
  "L-HW-03": {
   "service": "HW CH-1 branch (P-2A)",
   "Q": 8.64,
   "T": 86,
   "L": 4.0,
   "DN": 50,
   "v": 1.1086711682047676,
   "R": 235.8982767105617,
   "dp": 2.8307793205267404,
   "note": "",
   "vol": 17.318029502913735
  },
  "L-HW-04": {
   "service": "HW CH-2 branch (P-2B)",
   "Q": 4.32,
   "T": 86,
   "L": 4.0,
   "DN": 40,
   "v": 0.9133658058489581,
   "R": 221.92121011871683,
   "dp": 2.663054521424602,
   "note": "",
   "vol": 10.510575213703083
  },
  "L-HW-05": {
   "service": "DHW/heating branch (P-3) to indoor DHW tank",
   "Q": 1.2887828162291168,
   "T": 80,
   "L": 15.0,
   "DN": 25,
   "v": 0.6442049854421695,
   "R": 198.43992893077112,
   "dp": 8.9297968018847,
   "note": "30 kW at 90/70 C",
   "vol": 16.671489734804954
  },
  "L-CH-01": {
   "service": "CHW primary CH-1 <-> TK-1 (P-4A)",
   "Q": 5.472,
   "T": 10,
   "L": 5.0,
   "DN": 50,
   "v": 0.7021584065296862,
   "R": 122.18722974594989,
   "dp": 1.8328084461892484,
   "note": "steel Sch40, elastomeric + Al",
   "vol": 21.647536878642168
  },
  "L-CH-02": {
   "service": "CHW primary CH-2 <-> TK-1 (P-4B)",
   "Q": 2.7720000000000002,
   "T": 10,
   "L": 5.0,
   "DN": 40,
   "v": 0.5860763920864148,
   "R": 120.80358463250919,
   "dp": 1.8120537694876377,
   "note": "",
   "vol": 13.138219017128854
  },
  "L-CH-03": {
   "service": "CHW secondary TK-1 -> header (P-5)",
   "Q": 6.765187419619005,
   "T": 10,
   "L": 3.0,
   "DN": 50,
   "v": 0.8680981758834723,
   "R": 180.06638527576527,
   "dp": 1.6205974674818877,
   "note": "",
   "vol": 12.9885221271853
  },
  "L-CH-04": {
   "service": "CHW intake coil CC-1 branch",
   "Q": 3.208666788754202,
   "T": 10,
   "L": 5.0,
   "DN": 40,
   "v": 0.6783996590766829,
   "R": 157.41162676060432,
   "dp": 2.361174401409065,
   "note": "",
   "vol": 13.138219017128854
  },
  "L-CH-05": {
   "service": "CHW hall main: roof 6 m + riser 3.5 m",
   "Q": 3.0537586355660404,
   "T": 10,
   "L": 9.5,
   "DN": 40,
   "v": 0.6456478511671275,
   "R": 143.90756984255606,
   "dp": 4.101365740512847,
   "note": "roof outdoor part + riser",
   "vol": 24.962616132544824
  },
  "L-CH-06": {
   "service": "CHW hall distribution, 2 FCUs",
   "Q": 1.5268793177830202,
   "T": 10,
   "L": 9.0,
   "DN": 32,
   "v": 0.43832687312232954,
   "R": 87.25841190674605,
   "dp": 2.355977121482143,
   "note": "indoor, elastomeric",
   "vol": 17.41713104317122
  },
  "L-CH-07": {
   "service": "CHW hall distribution, last FCU",
   "Q": 0.7634396588915101,
   "T": 10,
   "L": 7.0,
   "DN": 25,
   "v": 0.38160939775809904,
   "R": 97.7032254749389,
   "dp": 2.051767734973717,
   "note": "",
   "vol": 7.78002854290898
  },
  "L-CH-08": {
   "service": "CHW electrical-room branch",
   "Q": 0.5027619952987631,
   "T": 10,
   "L": 30.0,
   "DN": 20,
   "v": 0.40707786375740496,
   "R": 150.05000573760864,
   "dp": 13.504500516384779,
   "note": "route ~30 m (user)",
   "vol": 20.584186305218363
  },
  "L-CW-01": {
   "service": "CW tower <-> chiller header (P-6)",
   "Q": 27.539999999999996,
   "T": 34,
   "L": 8.0,
   "DN": 100,
   "v": 0.9307226572052943,
   "R": 82.12952315612918,
   "dp": 1.9711085557471004,
   "note": "steel Sch40 galv./epoxy or PP-RCT",
   "vol": 131.5107127267469
  },
  "L-CW-02": {
   "service": "CW CH-1 branch",
   "Q": 18.36,
   "T": 34,
   "L": 3.0,
   "DN": 80,
   "v": 1.0700532228622204,
   "R": 149.4304323169011,
   "dp": 1.3448738908521098,
   "note": "",
   "vol": 28.596708412456262
  },
  "L-CW-03": {
   "service": "CW CH-2 branch",
   "Q": 9.18,
   "T": 34,
   "L": 3.0,
   "DN": 65,
   "v": 0.825876706901466,
   "R": 120.26294909521222,
   "dp": 1.0823665418569102,
   "note": "",
   "vol": 18.525767674696528
  },
  "L-CW-04": {
   "service": "CW side-stream separator",
   "Q": 2.2032,
   "T": 34,
   "L": 3.0,
   "DN": 32,
   "v": 0.6324807439695452,
   "R": 151.79488901739097,
   "dp": 1.3661540011565187,
   "note": "~8 % of circulation",
   "vol": 5.805710347723741
  },
  "L-MU-01": {
   "service": "tower make-up (RO blend) from indoor tank",
   "Q": 0.5,
   "T": 25,
   "L": 20.0,
   "DN": 20,
   "v": 0.4048415229909149,
   "R": 136.21072100565974,
   "dp": 8.172643260339584,
   "note": "PP-R PN16, heat-traced on roof",
   "vol": 13.722790870145573
  }
 },
 "pumps": {
  "P-1A/B": {
   "service": "HW primary through HX-1 (twin head)",
   "Q": 6.202794703061327,
   "H_kPa": 27.66915173464637,
   "H_m": 2.916198760310845,
   "P_hyd": 47.67390772718463,
   "eta": 0.3749439317936846,
   "kW": 0.12714943138062976,
   "items": [
    [
     "pipe L-HW-01",
     2.244427722106083
    ],
    [
     "HX-1 water side",
     3.9093465821178865
    ],
    [
     "LLH-1 + air/dirt separator",
     8
    ],
    [
     "strainer",
     5
    ],
    [
     "check + isolation",
     4
    ],
    [
     "flow meter",
     2
    ]
   ],
   "control": "duty/standby, ECM const. flow",
   "T": 87,
   "static": 0.0
  },
  "P-2A": {
   "service": "HW secondary to CH-1",
   "Q": 8.64,
   "H_kPa": 69.39423121091446,
   "H_m": 7.308810410027328,
   "P_hyd": 166.54615490619472,
   "eta": 0.4750149907724482,
   "kW": 0.35061241885306565,
   "items": [
    [
     "pipe L-HW-02/03",
     4.085664737194955
    ],
    [
     "CH-1 generator",
     50.0
    ],
    [
     "strainer",
     5
    ],
    [
     "check + isolation",
     4
    ],
    [
     "balancing valve",
     0
    ]
   ],
   "control": "on with CH-1, ECM const. flow",
   "T": 86,
   "static": 0.0
  },
  "P-2B": {
   "service": "HW secondary to CH-2",
   "Q": 4.32,
   "H_kPa": 69.20973393190211,
   "H_m": 7.289378598334383,
   "P_hyd": 83.05168071828254,
   "eta": 0.41935023842297003,
   "kW": 0.19804848813395443,
   "items": [
    [
     "pipe L-HW-02/04",
     3.917939938092817
    ],
    [
     "CH-2 generator",
     50.0
    ],
    [
     "strainer",
     5
    ],
    [
     "check + isolation",
     4
    ],
    [
     "balancing valve",
     0
    ]
   ],
   "control": "on with CH-2, ECM const. flow",
   "T": 86,
   "static": 0.0
  },
  "P-3": {
   "service": "DHW / heating branch",
   "Q": 1.2887828162291168,
   "H_kPa": 63.72277648207317,
   "H_m": 6.684723494362505,
   "P_hyd": 22.81244981458467,
   "eta": 0.3159777070750102,
   "kW": 0.072196390137008,
   "items": [
    [
     "pipe L-HW-05",
     8.9297968018847
    ],
    [
     "HX-2/HX-3 plate HX",
     25
    ],
    [
     "V-PRI 3-way",
     15
    ],
    [
     "strainer",
     5
    ],
    [
     "check + isolation",
     4
    ]
   ],
   "control": "on demand, ECM",
   "T": 80,
   "static": 0.0
  },
  "P-4A": {
   "service": "CHW primary CH-1",
   "Q": 5.472,
   "H_kPa": 59.21608929080818,
   "H_m": 6.037940270244654,
   "P_hyd": 90.00845572202844,
   "eta": 0.42578548203119565,
   "kW": 0.21139390496041824,
   "items": [
    [
     "pipe L-CH-01",
     1.8328084461892484
    ],
    [
     "CH-1 evaporator",
     40.0
    ],
    [
     "strainer",
     5
    ],
    [
     "check + isolation",
     4
    ],
    [
     "balancing valve",
     0
    ],
    [
     "MV-CH1E isolation",
     3
    ]
   ],
   "control": "on with CH-1 + 15 min run-on",
   "T": 10,
   "static": 0.0
  },
  "P-4B": {
   "service": "CHW primary CH-2",
   "Q": 2.7720000000000002,
   "H_kPa": 59.19325914643641,
   "H_m": 6.0356124054746445,
   "P_hyd": 45.57880954275604,
   "eta": 0.3713486250006922,
   "kW": 0.12273859784096705,
   "items": [
    [
     "pipe L-CH-02",
     1.8120537694876377
    ],
    [
     "CH-2 evaporator",
     40.0
    ],
    [
     "strainer",
     5
    ],
    [
     "check + isolation",
     4
    ],
    [
     "balancing valve",
     0
    ],
    [
     "MV-CH2E isolation",
     3
    ]
   ],
   "control": "on with CH-2 + 15 min run-on",
   "T": 10,
   "static": 0.0
  },
  "P-5A/B": {
   "service": "CHW secondary distribution (twin head)",
   "Q": 6.765187419619005,
   "H_kPa": 82.63760778225334,
   "H_m": 8.426104219999575,
   "P_hyd": 155.2941401544194,
   "eta": 0.4694188723219081,
   "kW": 0.3308221064617213,
   "items": [
    [
     "pipe L-CH-03",
     1.6205974674818877
    ],
    [
     "pipe index: hall L-CH-05/06/07 or elec room L-CH-08",
     13.504500516384779
    ],
    [
     "FCU coil",
     20
    ],
    [
     "PICV",
     20
    ],
    [
     "strainer",
     5
    ],
    [
     "check + changeover valves",
     12
    ],
    [
     "air/dirt separator",
     3
    ]
   ],
   "control": "duty/standby, ECM dp-control",
   "T": 10,
   "static": 0.0
  },
  "P-6A/B": {
   "service": "condenser water (tower)",
   "Q": 24.04586964566107,
   "H_kPa": 83.74662704943471,
   "H_m": 8.58491267910886,
   "P_hyd": 559.3779103595834,
   "eta": 0.5719392159119205,
   "kW": 0.9780373417264124,
   "items": [
    [
     "pipe L-CW-01/02",
     2.395797317667929
    ],
    [
     "CH-1 absorber+condenser",
     36.12499999999999
    ],
    [
     "basket strainer",
     5
    ],
    [
     "check + isolation",
     4
    ],
    [
     "balancing valve (CH-2 branch)",
     3.6125
    ],
    [
     "tower static lift + distribution",
     25
    ]
   ],
   "control": "duty/standby, VFD on flow set-point",
   "T": 34,
   "static": 27.500000000000004
  }
 },
 "pumps_revA": {
  "P-1A/B": {
   "service": "HW primary through HX-1 (twin head)",
   "Q": 6.202794703061327,
   "H_kPa": 35.36915173464637,
   "H_m": 3.7277426294449487,
   "P_hyd": 60.940996397621355,
   "eta": 0.39458568247196113,
   "kW": 0.15444299959350846,
   "items": [
    [
     "pipe L-HW-01",
     2.244427722106083
    ],
    [
     "HX-1 water side",
     3.9093465821178865
    ],
    [
     "LLH-1 + air/dirt separator",
     8
    ],
    [
     "strainer",
     10
    ],
    [
     "check + isolation",
     6
    ],
    [
     "flow meter",
     2
    ]
   ],
   "control": "duty/standby, ECM const. flow",
   "T": 87,
   "static": 0.0
  },
  "P-2A": {
   "service": "HW secondary to CH-1",
   "Q": 8.64,
   "H_kPa": 129.89423121091446,
   "H_m": 13.680853476009244,
   "P_hyd": 311.7461549061947,
   "eta": 0.5251683326070797,
   "kW": 0.5936118679483228,
   "items": [
    [
     "pipe L-HW-02/03",
     4.085664737194955
    ],
    [
     "CH-1 generator",
     90.0
    ],
    [
     "strainer",
     10
    ],
    [
     "check + isolation",
     6
    ],
    [
     "balancing valve",
     8
    ]
   ],
   "control": "on with CH-1, ECM const. flow",
   "T": 86,
   "static": 0.0
  },
  "P-2B": {
   "service": "HW secondary to CH-2",
   "Q": 4.32,
   "H_kPa": 129.7097339319021,
   "H_m": 13.661421664316297,
   "P_hyd": 155.65168071828253,
   "eta": 0.469602848151747,
   "kW": 0.3314538685846841,
   "items": [
    [
     "pipe L-HW-02/04",
     3.917939938092817
    ],
    [
     "CH-2 generator",
     90.0
    ],
    [
     "strainer",
     10
    ],
    [
     "check + isolation",
     6
    ],
    [
     "balancing valve",
     8
    ]
   ],
   "control": "on with CH-2, ECM const. flow",
   "T": 86,
   "static": 0.0
  },
  "P-3": {
   "service": "DHW / heating branch",
   "Q": 1.2887828162291168,
   "H_kPa": 71.42277648207316,
   "H_m": 7.492478174058103,
   "P_hyd": 25.56901306040805,
   "eta": 0.32510368784038557,
   "kW": 0.07864879426702022,
   "items": [
    [
     "pipe L-HW-05",
     8.9297968018847
    ],
    [
     "HX-2/HX-3 plate HX",
     25
    ],
    [
     "V-PRI 3-way",
     15
    ],
    [
     "strainer",
     10
    ],
    [
     "check + isolation",
     6
    ]
   ],
   "control": "on demand, ECM",
   "T": 80,
   "static": 0.0
  },
  "P-4A": {
   "service": "CHW primary CH-1",
   "Q": 5.472,
   "H_kPa": 94.41608929080817,
   "H_m": 9.627091463070936,
   "P_hyd": 143.51245572202842,
   "eta": 0.4631069390316336,
   "kW": 0.3098905320272592,
   "items": [
    [
     "pipe L-CH-01",
     1.8328084461892484
    ],
    [
     "CH-1 evaporator",
     57.0
    ],
    [
     "strainer",
     10
    ],
    [
     "check + isolation",
     6
    ],
    [
     "balancing valve",
     8
    ],
    [
     "MV-CH1E isolation",
     3
    ]
   ],
   "control": "on with CH-1 + 15 min run-on",
   "T": 10,
   "static": 0.0
  },
  "P-4B": {
   "service": "CHW primary CH-2",
   "Q": 2.7720000000000002,
   "H_kPa": 93.29325914643643,
   "H_m": 9.512602623525108,
   "P_hyd": 71.83580954275605,
   "eta": 0.40774383991043256,
   "kW": 0.17617877331644283,
   "items": [
    [
     "pipe L-CH-02",
     1.8120537694876377
    ],
    [
     "CH-2 evaporator",
     56.0
    ],
    [
     "strainer",
     10
    ],
    [
     "check + isolation",
     6
    ],
    [
     "balancing valve",
     8
    ],
    [
     "MV-CH2E isolation",
     3
    ]
   ],
   "control": "on with CH-2 + 15 min run-on",
   "T": 10,
   "static": 0.0
  },
  "P-5A/B": {
   "service": "CHW secondary distribution (twin head)",
   "Q": 6.765187419619005,
   "H_kPa": 106.83760778225334,
   "H_m": 10.893645665067645,
   "P_hyd": 200.7712333640805,
   "eta": 0.4899664819537418,
   "kW": 0.40976524060075503,
   "items": [
    [
     "pipe L-CH-03",
     1.6205974674818877
    ],
    [
     "pipe index: hall L-CH-05/06/07 or elec room L-CH-08",
     13.504500516384779
    ],
    [
     "FCU coil",
     30
    ],
    [
     "PICV",
     25
    ],
    [
     "strainer",
     10
    ],
    [
     "check + changeover valves",
     14
    ],
    [
     "air/dirt separator",
     3
    ]
   ],
   "control": "duty/standby, ECM dp-control",
   "T": 10,
   "static": 0.0
  },
  "P-6A/B": {
   "service": "condenser water (tower)",
   "Q": 27.539999999999996,
   "H_kPa": 166.44758069125913,
   "H_m": 17.062632803586222,
   "P_hyd": 1273.323992288132,
   "eta": 0.6,
   "kW": 2.122206653813554,
   "items": [
    [
     "pipe L-CW-01/02",
     3.31598244659921
    ],
    [
     "CH-1 absorber+condenser",
     84.0
    ],
    [
     "basket strainer",
     10
    ],
    [
     "check + isolation",
     6
    ],
    [
     "balancing valve (CH-2 branch)",
     8.0
    ],
    [
     "tower static lift + distribution",
     40
    ]
   ],
   "control": "duty/standby, VFD on flow set-point",
   "T": 34,
   "static": 44.0
  }
 },
 "hw_single_loop": {
  "V": 12.977719377503036,
  "H_kPa": 93.50026557770559,
  "kW": 0.6342718656662113,
  "kW_primary_secondary": 0.6758103383676499
 },
 "expansion": [
  {
   "name": "ET-1 hot water (with intermediate vessel, return 83 C > 70 C)",
   "Vs": 353.73226575871445,
   "Tmax": 98.0,
   "e": 0.041872277892410104,
   "Ve": 14.811575731360755,
   "Vwr": 3.0,
   "p0": 1.0,
   "pe": 5.0,
   "psv": 5.5,
   "Vn": 26.717363597041132,
   "size": 35
  },
  {
   "name": "ET-2 chilled water / winter heating",
   "Vs": 684.1564590639285,
   "Tmax": 50.0,
   "e": 0.011805685537224386,
   "Ve": 8.07693601396967,
   "Vwr": 3.420782295319643,
   "p0": 1.0,
   "pe": 5.0,
   "psv": 5.5,
   "Vn": 17.24657746393397,
   "size": 25
  }
 ],
 "insulation": {
  "table": {
   "roof (35 C / 70 % humid hour) DN25": {
    "t": 19,
    "Ts": 29.92796323646839,
    "q": 6.826242739574671,
    "Td": 28.70869887421452
   },
   "roof (35 C / 70 % humid hour) DN40": {
    "t": 25,
    "Ts": 30.89499191177304,
    "q": 7.606216066560715,
    "Td": 28.70869887421452
   },
   "roof (35 C / 70 % humid hour) DN50": {
    "t": 25,
    "Ts": 30.725574886711534,
    "q": 8.886982977151275,
    "Td": 28.70869887421452
   },
   "roof (35 C / 70 % humid hour) DN65": {
    "t": 25,
    "Ts": 30.58893983874497,
    "q": 10.227022597490365,
    "Td": 28.70869887421452
   },
   "roof (35 C / 80 % worst hour) DN25": {
    "t": 32,
    "Ts": 32.109536396031324,
    "q": 5.306737250328332,
    "Td": 31.030398874391025
   },
   "roof (35 C / 80 % worst hour) DN40": {
    "t": 40,
    "Ts": 32.553541133043716,
    "q": 5.916511291438652,
    "Td": 31.030398874391025
   },
   "roof (35 C / 80 % worst hour) DN50": {
    "t": 40,
    "Ts": 32.42482281680547,
    "q": 6.8102947690461875,
    "Td": 31.030398874391025
   },
   "roof (35 C / 80 % worst hour) DN65": {
    "t": 40,
    "Ts": 32.3166520125854,
    "q": 7.7387274456951625,
    "Td": 31.030398874391025
   },
   "indoor hall (26 C / 60 %) DN25": {
    "t": 9,
    "Ts": 20.511777482553438,
    "q": 7.0898115237017345,
    "Td": 17.636565938198967
   },
   "indoor hall (26 C / 60 %) DN40": {
    "t": 9,
    "Ts": 20.30020475795418,
    "q": 9.497573049413667,
    "Td": 17.636565938198967
   },
   "indoor hall (26 C / 60 %) DN50": {
    "t": 9,
    "Ts": 20.194174034798568,
    "q": 11.42524798146647,
    "Td": 17.636565938198967
   },
   "indoor hall (26 C / 60 %) DN65": {
    "t": 9,
    "Ts": 20.114894997581334,
    "q": 13.459702722795797,
    "Td": 17.636565938198967
   }
  },
  "chw_gain_kW": 0.8068672948494248,
  "hw_loss_kW": 0.3882811549000824
 },
 "fcu": {
  "n": 4,
  "cfm": 600,
  "nominal": 5.9,
  "site": 5.082720503351156,
  "cf_mix": 0.8614780514154502,
  "cf_room": 0.6952991499603559,
  "T_ea": 25.89293801937331,
  "w_ea": 0.009928693986039698,
  "need": 5.155774675781262,
  "V_each": 0.7634396588915101,
  "fanAC": 95,
  "fanEC": 50,
  "cond": 4.78219812907419,
  "q_lat": 3.2545515045088234,
  "pos": [
   [
    2.5,
    0.4,
    "S wall, throw N"
   ],
   [
    7.5,
    0.4,
    "S wall, throw N"
   ],
   [
    2.5,
    9.6,
    "N wall, throw S"
   ],
   [
    7.5,
    9.6,
    "N wall, throw S"
   ]
  ]
 },
 "elec_room": {
  "load": 2.5,
  "fcu_nom": 3.9,
  "fcu_site": 3.1983655973530527
 },
 "glycol": {
  "core_bearings": 0.35690731520758306,
  "fpt_bearings": 0.672,
  "soak": 0.4,
  "oil_pump": 0.05,
  "oil_core": 0.806907315207583,
  "oil_all": 1.4789073152075831,
  "oil_design": 1.1,
  "oil_design_with_fpt": 1.9,
  "oil_flow_Lmin": 1.3273001508295628,
  "pmg": 0.844,
  "rect": 0.36171051499517626,
  "panels": 0.2,
  "Q_gly": 2.2126178302027593,
  "Q_des": 4.0,
  "glycol_Lmin": 15.0,
  "dc1_UA": 470.13041239131684,
  "dc1_LMTD": 8.50827747912332,
  "T_sup_dry": 50.97839011795621,
  "T_sup_pad": 37.47839011795621,
  "T_pad_air": 32.5,
  "pad_water_Lh": 16.066115702479337,
  "dc1_air_m3h": 2626.44317580754,
  "dc1_fan_W": 194.55134635611404,
  "T_glycol_at_oc": 38.896330367604605,
  "oc_LMTD": 43.97858477391786,
  "oc_UA": 25.012173667133805
 },
 "modes": {
  "MAX-COOLING": {
   "mode": "MAX-COOLING",
   "chillers": [
    "CH-1",
    "CH-2"
   ],
   "T1": 17.237627423277715,
   "fan": 1.0,
   "cw_frac": 1.0,
   "Tc": 30.064758299262678,
   "Q_hw": 46.750364257072384,
   "Q_in": 46.214465067281246,
   "surplus": 0.535899189791138,
   "cop": 0.748448336334379,
   "cool": 34.58913949418992,
   "coil": 14.322792609273256,
   "er": 2.5,
   "hall": 17.766346884916665,
   "hall_unmet": 0.0,
   "P_eng": 21.62010822473455,
   "aux": 4.87417435068433,
   "aux_items": {
    "P-1": 0.12714943138062976,
    "P-2A": 0.35061241885306565,
    "P-2B": 0.19804848813395443,
    "P-4A": 0.21139390496041824,
    "P-4B": 0.12273859784096705,
    "P-5": 0.2749568349335546,
    "P-6": 1.3742746745817405,
    "CT fan": 1.5,
    "chillers": 0.26,
    "RO-1 + P-9": 0.19,
    "DHW P-3/P-7": 0.05,
    "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
    "elec room": 0.07
   },
   "net": 16.745933874050223,
   "bldg_fans": 0.32999999999999996,
   "el_equiv": 23.24914421440279,
   "el_equiv_split": 23.24914421440279,
   "F": 108.43883243710602,
   "eta_el": 0.15442746383093697,
   "E_lo": 123.84309085164415,
   "E_hi": 389.8424122989513,
   "makeup": 359.5798522054168,
   "eta_useful": 0.5806074957312749
  },
  "BALANCED": {
   "mode": "BALANCED",
   "chillers": [
    "CH-1",
    "CH-2"
   ],
   "T1": 15.0,
   "fan": 0.4140625,
   "cw_frac": 0.85,
   "Tc": 31.999690408031164,
   "Q_hw": 46.43337928036207,
   "Q_in": 46.43337928036207,
   "surplus": 0.0,
   "cop": 0.6326886368577768,
   "cool": 29.37787144159241,
   "coil": 17.02622071622962,
   "er": 2.5,
   "hall": 9.851650725362791,
   "hall_unmet": 7.914696159553873,
   "P_eng": 22.34947295969128,
   "aux": 3.031474728646834,
   "aux_items": {
    "P-1": 0.12714943138062976,
    "P-2A": 0.35061241885306565,
    "P-2B": 0.19804848813395443,
    "P-4A": 0.21139390496041824,
    "P-4B": 0.12273859784096705,
    "P-5": 0.22200941734867707,
    "P-6": 0.9780373417264127,
    "CT fan": 0.10648512840270996,
    "chillers": 0.26,
    "RO-1 + P-9": 0.19,
    "DHW P-3/P-7": 0.05,
    "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
    "elec room": 0.07
   },
   "net": 19.317998231044445,
   "bldg_fans": 0.24981214157598164,
   "el_equiv": 22.857282522300306,
   "el_equiv_split": 19.813168614779585,
   "F": 110.14209372315128,
   "eta_el": 0.17539160168501414,
   "E_lo": 116.41878037796644,
   "E_hi": 210.92105510402007,
   "makeup": 229.13788483739054,
   "eta_useful": 0.5969686546605563
  },
  "MAX-POWER": {
   "mode": "MAX-POWER",
   "chillers": [
    "CH-1"
   ],
   "T1": 15.0,
   "fan": 0.379638671875,
   "cw_frac": 0.85,
   "Tc": 31.99817184869915,
   "Q_hw": 46.43337928036207,
   "Q_in": 45.04605370843092,
   "surplus": 1.3873255719311501,
   "cop": 0.5993985601193998,
   "cool": 27.000539731894644,
   "coil": 17.02622071622962,
   "er": 2.5,
   "hall": 7.474319015665024,
   "hall_unmet": 10.29202786925164,
   "P_eng": 22.34947295969128,
   "aux": 2.115557338730168,
   "aux_items": {
    "P-1": 0.12714943138062976,
    "P-2A": 0.35061241885306565,
    "P-2B": 0.0,
    "P-4A": 0.21139390496041824,
    "P-4B": 0.0,
    "P-5": 0.20031054742014368,
    "P-6": 0.6990176039480935,
    "CT fan": 0.08207343216781737,
    "chillers": 0.21,
    "RO-1 + P-9": 0.0,
    "DHW P-3/P-7": 0.02,
    "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
    "elec room": 0.07
   },
   "net": 20.233915620961113,
   "bldg_fans": 0.22572617103192483,
   "el_equiv": 22.88292753287727,
   "el_equiv_split": 18.924455275472795,
   "F": 110.14209372315128,
   "eta_el": 0.183707381410601,
   "E_lo": 110.74586517205421,
   "E_hi": 196.45780283084366,
   "makeup": 215.04256760202853,
   "eta_useful": 0.5926886544709884
  },
  "MAX-POWER T1=12C": {
   "mode": "MAX-POWER T1=12C",
   "chillers": [
    "CH-1"
   ],
   "T1": 12.0,
   "fan": 0.379638671875,
   "cw_frac": 0.85,
   "Tc": 31.99817352432092,
   "Q_hw": 45.9955486974295,
   "Q_in": 45.04607153554401,
   "surplus": 0.9494771618854898,
   "cop": 0.5993988924987913,
   "cool": 27.000565389826406,
   "coil": 20.4014435768892,
   "er": 2.5,
   "hall": 4.099121812937206,
   "hall_unmet": 13.667225071979459,
   "P_eng": 23.35573010674985,
   "aux": 2.1155575652766263,
   "aux_items": {
    "P-1": 0.12714943138062976,
    "P-2A": 0.35061241885306565,
    "P-2B": 0.0,
    "P-4A": 0.21139390496041824,
    "P-4B": 0.0,
    "P-5": 0.20031077396660202,
    "P-6": 0.6990176039480935,
    "CT fan": 0.08207343216781737,
    "chillers": 0.21,
    "RO-1 + P-9": 0.0,
    "DHW P-3/P-7": 0.02,
    "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
    "elec room": 0.07
   },
   "net": 21.24017254147322,
   "bldg_fans": 0.1915303118366507,
   "el_equiv": 22.625227542304728,
   "el_equiv_split": 17.36860251462032,
   "F": 112.47842655272589,
   "eta_el": 0.18883774597892852,
   "E_lo": 110.74592984024166,
   "E_hi": 196.45785245205653,
   "makeup": 215.04264760460873,
   "eta_useful": 0.5893240695889767
  },
  "MAX-POWER-HALL-OFF": {
   "mode": "MAX-POWER-HALL-OFF",
   "chillers": [
    "CH-1"
   ],
   "T1": 15.0,
   "fan": 0.25,
   "cw_frac": 0.85,
   "Tc": 32.45823922396575,
   "Q_hw": 46.43337928036207,
   "Q_in": 32.274162829302135,
   "surplus": 14.159216451059933,
   "cop": 0.6050109128935022,
   "cool": 19.52622071622962,
   "coil": 17.02622071622962,
   "er": 2.5,
   "hall": 0.0,
   "hall_unmet": 17.766346884916665,
   "P_eng": 22.34947295969128,
   "aux": 1.9970771832286058,
   "aux_items": {
    "P-1": 0.12714943138062976,
    "P-2A": 0.35061241885306565,
    "P-2B": 0.0,
    "P-4A": 0.21139390496041824,
    "P-4B": 0.0,
    "P-5": 0.14046632408639853,
    "P-6": 0.6990176039480935,
    "CT fan": 0.0234375,
    "chillers": 0.21,
    "RO-1 + P-9": 0.0,
    "DHW P-3/P-7": 0.02,
    "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
    "elec room": 0.07
   },
   "net": 20.352395776462675,
   "bldg_fans": 0.05,
   "el_equiv": 20.302395776462674,
   "el_equiv_split": 13.469185436110111,
   "F": 110.14209372315128,
   "eta_el": 0.18478308418232575,
   "E_lo": 80.63699208209168,
   "E_hi": 135.29568726568624,
   "makeup": 151.15287554344454,
   "eta_useful": 0.4778060487759095
  },
  "NO-COOLING": {
   "mode": "NO-COOLING",
   "chillers": [],
   "T1": 46.0,
   "fan": 0.0,
   "cw_frac": 0.0,
   "Tc": NaN,
   "Q_hw": 50.63248495823189,
   "Q_in": 0.0,
   "surplus": 50.63248495823189,
   "cop": 0.0,
   "cool": 0.0,
   "coil": 0.0,
   "er": 2.5,
   "hall": 0.0,
   "hall_unmet": 17.766346884916665,
   "P_eng": 14.118586559260432,
   "aux": 1.4522045203781593,
   "aux_items": {
    "P-1": 0.012204520378159264,
    "P-2A": 0.0,
    "P-2B": 0.0,
    "P-4A": 0.0,
    "P-4B": 0.0,
    "P-5": 0.0,
    "P-6": 0.0,
    "CT fan": 0.0,
    "chillers": 0,
    "RO-1 + P-9": 0.0,
    "DHW P-3/P-7": 0.02,
    "WT-1, F-SS, D-101, BOP-R": 0.09,
    "elec room": 1.33
   },
   "net": 12.666382038882272,
   "bldg_fans": 0.05,
   "el_equiv": 12.616382038882271,
   "el_equiv_split": 5.783171698529708,
   "F": 89.872605669748,
   "eta_el": 0.1409370735886642,
   "E_lo": 0.0,
   "E_hi": 0.0,
   "makeup": 0.0,
   "eta_useful": 0.1409370735886642
  }
 },
 "modes_revA_balanced": {
  "mode": "BALANCED",
  "chillers": [
   "CH-1",
   "CH-2"
  ],
  "T1": 15.0,
  "fan": 0.819091796875,
  "cw_frac": 1.0,
  "Tc": 31.998300519084502,
  "Q_hw": 46.43337928036207,
  "Q_in": 46.43337928036207,
  "surplus": 0.0,
  "cop": 0.6440878418397968,
  "cool": 29.907175050017145,
  "coil": 17.02622071622962,
  "er": 2.5,
  "hall": 10.380954333787525,
  "hall_unmet": 7.38539255112914,
  "P_eng": 22.34947295969128,
  "aux": 5.2455541557918774,
  "aux_items": {
   "P-1": 0.15444299959350846,
   "P-2A": 0.5936118679483228,
   "P-2B": 0.3314538685846841,
   "P-4A": 0.3098905320272592,
   "P-4B": 0.17617877331644283,
   "P-5": 0.2806159597610248,
   "P-6": 2.1222066538135542,
   "CT fan": 0.4121535007470811,
   "chillers": 0.26,
   "RO-1 + P-9": 0.33999999999999997,
   "DHW P-3/P-7": 0.05,
   "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
   "elec room": 0.07
  },
  "net": 17.103918803899404,
  "bldg_fans": 0.25517478872756566,
  "el_equiv": 20.84141875893627,
  "el_equiv_split": 18.000883162348142,
  "F": 110.14209372315128,
  "eta_el": 0.15528957391068962,
  "E_lo": 113.91546274284322,
  "E_hi": 207.67506757088356,
  "makeup": 225.11337121960872,
  "eta_useful": 0.5768666268862317
 },
 "electrical": {
  "loads": [
   {
    "tag": "P-1A/B",
    "item": "HW primary pump, twin ECM",
    "conn": 0.20343909020900763,
    "summer": 0.12714943138062976,
    "winter": 0.12714943138062976,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-2A",
    "item": "HW pump CH-1, ECM const. flow",
    "conn": 0.5259186282795985,
    "summer": 0.35061241885306565,
    "winter": 0,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-2B",
    "item": "HW pump CH-2, ECM const. flow",
    "conn": 0.29707273220093167,
    "summer": 0.19804848813395443,
    "winter": 0,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-3",
    "item": "DHW/heating branch pump",
    "conn": 0.108294585205512,
    "summer": 0.02,
    "winter": 0.072196390137008,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-4A",
    "item": "CHW primary CH-1, ECM const. flow",
    "conn": 0.31709085744062737,
    "summer": 0.21139390496041824,
    "winter": 0,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-4B",
    "item": "CHW primary CH-2, ECM const. flow",
    "conn": 0.18410789676145056,
    "summer": 0.12273859784096705,
    "winter": 0,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-5A/B",
    "item": "CHW secondary twin ECM (dp control)",
    "conn": 0.5293153703387541,
    "summer": 0.22200941734867707,
    "winter": 0.13232884258468852,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "P-6A/B",
    "item": "condenser-water pump + VFD",
    "conn": 1.3692522784169774,
    "summer": 0.9780373417264127,
    "winter": 0,
    "supply": "3~400 V",
    "board": "B6-R"
   },
   {
    "tag": "CT-1 fan",
    "item": "tower EC/VFD fan",
    "conn": 1.5,
    "summer": 0.10648512840270996,
    "winter": 0,
    "supply": "3~400 V",
    "board": "B6-R"
   },
   {
    "tag": "CH-1",
    "item": "chiller controls/pumps (internal)",
    "conn": 0.21,
    "summer": 0.21,
    "winter": 0,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "CH-2",
    "item": "chiller controls/pumps (internal)",
    "conn": 0.05,
    "summer": 0.05,
    "winter": 0,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "D-101",
    "item": "exhaust diverter actuator (spring return)",
    "conn": 0.02,
    "summer": 0.01,
    "winter": 0.01,
    "supply": "24 VAC from K-EX (SR1-O6)",
    "board": "B6-R/SR1"
   },
   {
    "tag": "WT-1",
    "item": "dosing pumps x3 + conductivity controller + BD valve",
    "conn": 0.1,
    "summer": 0.05,
    "winter": 0.01,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "F-SS",
    "item": "side-stream separator purge valve",
    "conn": 0.01,
    "summer": 0.005,
    "winter": 0,
    "supply": "24 VDC",
    "board": "B6-R"
   },
   {
    "tag": "RO-1",
    "item": "softener + RO 400 L/h ULP (indoor), deferrable",
    "conn": 0.6,
    "summer": 0.15,
    "winter": 0.03,
    "supply": "1~230 V",
    "board": "B6-E"
   },
   {
    "tag": "P-9",
    "item": "make-up / permeate booster to roof, deferrable",
    "conn": 0.37,
    "summer": 0.04,
    "winter": 0.02,
    "supply": "1~230 V",
    "board": "B6-E"
   },
   {
    "tag": "P-7",
    "item": "DHW tank charging / circulation",
    "conn": 0.06,
    "summer": 0.03,
    "winter": 0.06,
    "supply": "1~230 V",
    "board": "B6-E"
   },
   {
    "tag": "EH-301",
    "item": "tower basin heater (freeze, standby)",
    "conn": 1.5,
    "summer": 0,
    "winter": 0.05,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "HT-1",
    "item": "heat tracing make-up/CW lines 30 m x 20 W/m",
    "conn": 0.6,
    "summer": 0,
    "winter": 0.05,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "BOP-R",
    "item": "roof BOP panel: B6-R, PSU, meters, panel fan",
    "conn": 0.08,
    "summer": 0.08,
    "winter": 0.06,
    "supply": "1~230 V",
    "board": "B6-R"
   },
   {
    "tag": "DC-1",
    "item": "engine glycol dry cooler EC fans (fed from BOP-R, in engine P_aux)",
    "conn": 0.19455134635611404,
    "summer": 0.05,
    "winter": 0.1,
    "supply": "1~230 V",
    "board": "B4 (engine)"
   },
   {
    "tag": "FCU-1..4",
    "item": "hall fan coils 4 x 600 CFM (EC motors)",
    "conn": 0.2,
    "summer": 0.09981214157598164,
    "winter": 0.08000000000000002,
    "supply": "1~230 V",
    "board": "building"
   },
   {
    "tag": "ERV-1",
    "item": "energy-recovery ventilator 500 m3/h, CO2 control",
    "conn": 0.18,
    "summer": 0.15,
    "winter": 0.1,
    "supply": "1~230 V",
    "board": "building"
   },
   {
    "tag": "FCU-E",
    "item": "electrical-room fan coil EC",
    "conn": 0.035,
    "summer": 0.04,
    "winter": 0.0,
    "supply": "1~230 V",
    "board": "B6-E"
   },
   {
    "tag": "AC-E",
    "item": "electrical-room DX split standby 12 kBTU/h",
    "conn": 1.5,
    "summer": 0.0,
    "winter": 0.3,
    "supply": "1~230 V",
    "board": "B6-E"
   },
   {
    "tag": "EF-E",
    "item": "battery/electrical-room exhaust fan",
    "conn": 0.03,
    "summer": 0.03,
    "winter": 0.03,
    "supply": "1~230 V",
    "board": "B6-E"
   }
  ],
  "conn": 10.77404278520897,
  "summer": 3.331286870222815,
  "winter": 1.2316746641023262,
  "plant_summer": 3.0314747286468338,
  "plant_winter": 0.9516746641023264,
  "assumed": 1.3,
  "P_net_doc": 21.04947295969128,
  "P_net_corr": 19.317998231044445,
  "annual_MWh": 21.611225667093347,
  "bldg_cool": 12.351650725362791,
  "split_saved": 4.750634894370304,
  "revA_aux": 5.2455541557918774,
  "revA_net": 17.103918803899404
 },
 "water_soft": {
  "E": 163.66991774099324,
  "options": [
   {
    "name": "softened only, chiller limit 800 uS/cm (JRA)",
    "cycles": 1.3,
    "limit": 800,
    "ro_share": 0.0,
    "makeup": 709.2363102109706,
    "city": 737.6057626194095,
    "sewer": 573.9358448784162,
    "perm": 0.0,
    "ro_kW": 0.0,
    "city_m3y": 4130.592270668692,
    "sewer_m3y": 3214.040731319131
   },
   {
    "name": "softened only, chiller limit 2000 uS/cm (if maker allows)",
    "cycles": 3.25,
    "limit": 2000,
    "ro_share": 0.0,
    "makeup": 236.41210340365691,
    "city": 245.8685875398032,
    "sewer": 82.19866979880995,
    "perm": 0.0,
    "ro_kW": 0.0,
    "city_m3y": 1376.8640902228979,
    "sewer_m3y": 460.3125508733357
   },
   {
    "name": "softened only, chiller limit 3000 uS/cm (if maker allows)",
    "cycles": 4.875,
    "limit": 3000,
    "ro_share": 0.0,
    "makeup": 205.90731586770116,
    "city": 214.14360850240922,
    "sewer": 50.473690761415966,
    "perm": 0.0,
    "ro_kW": 0.0,
    "city_m3y": 1199.2042076134917,
    "sewer_m3y": 282.65266826392946
   },
   {
    "name": "softener + RO blend, 800 uS/cm, 3.5 cycles (rev B)",
    "cycles": 3.5,
    "limit": 800,
    "ro_share": 0.64968623108158,
    "makeup": 229.13788483739054,
    "city": 289.9108795475295,
    "sewer": 126.24096180653619,
    "perm": 148.86772879800938,
    "ro_kW": 0.10420741015860656,
    "city_m3y": 1623.500925466165,
    "sewer_m3y": 706.9493861166027
   },
   {
    "name": "softener + RO blend, 800 uS/cm, 6 cycles (recommended for JRA)",
    "cycles": 6.0,
    "limit": 800,
    "ro_share": 0.809646856158484,
    "makeup": 196.40390128919188,
    "city": 259.3862284289921,
    "sewer": 95.71631068799886,
    "perm": 159.01780121605543,
    "ro_kW": 0.1113124608512388,
    "city_m3y": 1452.5628792023558,
    "sewer_m3y": 536.0113398527936
   },
   {
    "name": "softener + RO blend, 800 uS/cm, 8 cycles",
    "cycles": 8.0,
    "limit": 800,
    "ro_share": 0.8656330749354005,
    "makeup": 187.05133456113512,
    "city": 250.66489953798146,
    "sewer": 86.9949817969882,
    "perm": 161.91782190692575,
    "ro_kW": 0.11334247533484801,
    "city_m3y": 1403.7234374126963,
    "sewer_m3y": 487.17189806313394
   }
  ],
  "regen": 0.04,
  "rec_ro": 0.75
 },
 "recheck": {
  "demand": 37.29256760114629,
  "coil_28": 18.667581171343024,
  "tower_single": {
   "S": 50,
   "G": 5.389583333333333,
   "LG": 0.8329676741364654,
   "ntu": 0.9113951528005673,
   "Tc": 31.47181717083688,
   "Th": 35.98801824467351,
   "rng": 4.516201073836634,
   "approach": 2.9718171708368786
  },
  "tower_single_fan_kW": 1.5,
  "tower_single_kg": 760,
  "tower_single_dia": 1.88,
  "single": {
   "SINGLE BALANCED": {
    "mode": "SINGLE BALANCED",
    "chillers": [
     "CH-1"
    ],
    "T1": 15.0,
    "fan": 0.455810546875,
    "cw_frac": 0.85,
    "Tc": 31.996713617942305,
    "Q_hw": 46.43337928036207,
    "Q_in": 45.04953658115408,
    "surplus": 1.3838426992079889,
    "cop": 0.5994668019430097,
    "cool": 27.005701623319062,
    "coil": 17.02622071622962,
    "er": 2.5,
    "hall": 7.479480907089442,
    "hall_unmet": 10.286865977827222,
    "P_eng": 22.34947295969128,
    "aux": 2.3955805107406865,
    "aux_items": {
     "P-1": 0.12714943138062976,
     "P-2A": 0.35061241885306565,
     "P-2B": 0.0,
     "P-4A": 0.21139390496041824,
     "P-4B": 0.0,
     "P-5": 0.20035612751979698,
     "P-6": 0.6990176039480935,
     "CT fan": 0.14205102407868253,
     "chillers": 0.21,
     "RO-1 + P-9": 0.19,
     "DHW P-3/P-7": 0.05,
     "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
     "elec room": 0.07
    },
    "net": 19.953892448950594,
    "bldg_fans": 0.22577846880942595,
    "el_equiv": 22.6048374059448,
    "el_equiv_split": 18.648350491395867,
    "F": 110.14209372315128,
    "eta_el": 0.18116500035949828,
    "E_lo": 110.7587211143745,
    "E_hi": 196.52741058000822,
    "makeup": 215.10029218606792,
    "eta_useful": 0.5901778950515928
   },
   "SINGLE MAX-COOLING": {
    "mode": "SINGLE MAX-COOLING",
    "chillers": [
     "CH-1"
    ],
    "T1": 15.0,
    "fan": 1.0,
    "cw_frac": 1.0,
    "Tc": 30.222302853537464,
    "Q_hw": 46.43337928036207,
    "Q_in": 46.43337928036207,
    "surplus": 0.0,
    "cop": 0.7061877493151401,
    "cool": 32.79068360709515,
    "coil": 17.02622071622962,
    "er": 2.5,
    "hall": 13.264462890865527,
    "hall_unmet": 4.501883994051138,
    "P_eng": 22.34947295969128,
    "aux": 4.082794182420879,
    "aux_items": {
     "P-1": 0.12714943138062976,
     "P-2A": 0.35061241885306565,
     "P-2B": 0.0,
     "P-4A": 0.21139390496041824,
     "P-4B": 0.0,
     "P-5": 0.25579977960206496,
     "P-6": 0.9728386476247002,
     "CT fan": 1.5,
     "chillers": 0.21,
     "RO-1 + P-9": 0.19,
     "DHW P-3/P-7": 0.05,
     "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
     "elec room": 0.07
    },
    "net": 18.2666787772704,
    "bldg_fans": 0.2843890973097475,
    "el_equiv": 23.084006176447392,
    "el_equiv_split": 21.35251233258157,
    "F": 110.14209372315128,
    "eta_el": 0.16584648211958625,
    "E_lo": 121.41974032269862,
    "E_hi": 338.6048153298416,
    "makeup": 322.0171889567781,
    "eta_useful": 0.5874235350951283
   }
  },
  "pair_balanced": {
   "mode": "BALANCED",
   "chillers": [
    "CH-1",
    "CH-2"
   ],
   "T1": 15.0,
   "fan": 0.4140625,
   "cw_frac": 0.85,
   "Tc": 31.999690408031164,
   "Q_hw": 46.43337928036207,
   "Q_in": 46.43337928036207,
   "surplus": 0.0,
   "cop": 0.6326886368577768,
   "cool": 29.37787144159241,
   "coil": 17.02622071622962,
   "er": 2.5,
   "hall": 9.851650725362791,
   "hall_unmet": 7.914696159553873,
   "P_eng": 22.34947295969128,
   "aux": 3.031474728646834,
   "aux_items": {
    "P-1": 0.12714943138062976,
    "P-2A": 0.35061241885306565,
    "P-2B": 0.19804848813395443,
    "P-4A": 0.21139390496041824,
    "P-4B": 0.12273859784096705,
    "P-5": 0.22200941734867707,
    "P-6": 0.9780373417264127,
    "CT fan": 0.10648512840270996,
    "chillers": 0.26,
    "RO-1 + P-9": 0.19,
    "DHW P-3/P-7": 0.05,
    "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
    "elec room": 0.07
   },
   "net": 19.317998231044445,
   "bldg_fans": 0.24981214157598164,
   "el_equiv": 22.857282522300306,
   "el_equiv_split": 19.813168614779585,
   "F": 110.14209372315128,
   "eta_el": 0.17539160168501414,
   "E_lo": 116.41878037796644,
   "E_hi": 210.92105510402007,
   "makeup": 229.13788483739054,
   "eta_useful": 0.5969686546605563
  },
  "part": {
   "100k/750 pair": {
    "mode": "BALANCED",
    "chillers": [
     "CH-1",
     "CH-2"
    ],
    "T1": 15.0,
    "fan": 0.265380859375,
    "cw_frac": 0.85,
    "Tc": 31.99991099773966,
    "Q_hw": 28.081556615097785,
    "Q_in": 28.081556615097785,
    "surplus": 0.0,
    "cop": 0.6627531134663388,
    "cool": 18.61113907763732,
    "coil": 14.442594271695677,
    "er": 2.5,
    "hall": 1.6685448059416412,
    "hall_unmet": 16.097802078975022,
    "P_eng": 13.085254130747161,
    "aux": 2.8648927662345565,
    "aux_items": {
     "P-1": 0.12714943138062976,
     "P-2A": 0.35061241885306565,
     "P-2B": 0.19804848813395443,
     "P-4A": 0.21139390496041824,
     "P-4B": 0.12273859784096705,
     "P-5": 0.13387761645626683,
     "P-6": 0.9780373417264127,
     "CT fan": 0.028034966882842127,
     "chillers": 0.26,
     "RO-1 + P-9": 0.19,
     "DHW P-3/P-7": 0.05,
     "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
     "elec room": 0.07
    },
    "net": 10.220361364512605,
    "bldg_fans": 0.16690488579419088,
    "el_equiv": 10.695204481003662,
    "el_equiv_split": 4.503742142936346,
    "F": 75.4243685196815,
    "eta_el": 0.13550476543725612,
    "E_lo": 73.11552102751874,
    "E_hi": 134.03440402516105,
    "makeup": 145.00494753687585,
    "eta_useful": 0.5078188751373605
   },
   "100k/750 single": {
    "mode": "SINGLE BALANCED",
    "chillers": [
     "CH-1"
    ],
    "T1": 15.0,
    "fan": 0.31005859375,
    "cw_frac": 0.85,
    "Tc": 31.994679797779483,
    "Q_hw": 28.081556615097785,
    "Q_in": 28.08155661509778,
    "surplus": 3.552713678800501e-15,
    "cop": 0.6398699597766758,
    "cool": 17.968544501769063,
    "coil": 14.442594271695677,
    "er": 2.5,
    "hall": 1.025950230073386,
    "hall_unmet": 16.74039665484328,
    "P_eng": 13.085254130747161,
    "aux": 2.2272161219368423,
    "aux_items": {
     "P-1": 0.12714943138062976,
     "P-2A": 0.35061241885306565,
     "P-2B": 0.0,
     "P-4A": 0.21139390496041824,
     "P-4B": 0.0,
     "P-5": 0.1293309191377937,
     "P-6": 0.6990176039480935,
     "CT fan": 0.044711843656841666,
     "chillers": 0.21,
     "RO-1 + P-9": 0.19,
     "DHW P-3/P-7": 0.05,
     "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
     "elec room": 0.07
    },
    "net": 10.858038008810318,
    "bldg_fans": 0.16039442957009875,
    "el_equiv": 11.092239821576138,
    "el_equiv_split": 4.653625723559492,
    "F": 75.4243685196815,
    "eta_el": 0.14395928294682353,
    "E_lo": 72.08553851247152,
    "E_hi": 131.18782521790556,
    "makeup": 142.29135461126396,
    "eta_useful": 0.5162733926469277
   },
   "105k/750 pair": {
    "mode": "BALANCED",
    "chillers": [
     "CH-1",
     "CH-2"
    ],
    "T1": 15.0,
    "fan": 0.312255859375,
    "cw_frac": 0.85,
    "Tc": 31.996803209852253,
    "Q_hw": 33.58583422590079,
    "Q_in": 33.58583422590079,
    "surplus": 0.0,
    "cop": 0.6537846620489327,
    "cool": 21.957903279012026,
    "coil": 15.38543425382418,
    "er": 2.5,
    "hall": 4.072469025187846,
    "hall_unmet": 13.693877859728818,
    "P_eng": 15.19496328565974,
    "aux": 2.907335618084954,
    "aux_items": {
     "P-1": 0.12714943138062976,
     "P-2A": 0.35061241885306565,
     "P-2B": 0.19804848813395443,
     "P-4A": 0.21139390496041824,
     "P-4B": 0.12273859784096705,
     "P-5": 0.15868627256539883,
     "P-6": 0.9780373417264127,
     "CT fan": 0.04566916262410814,
     "chillers": 0.26,
     "RO-1 + P-9": 0.19,
     "DHW P-3/P-7": 0.05,
     "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
     "elec room": 0.07
    },
    "net": 12.287627667574787,
    "bldg_fans": 0.1912602787327177,
    "el_equiv": 13.662701629298933,
    "el_equiv_split": 8.395825529403233,
    "F": 85.60442232718823,
    "eta_el": 0.14353963654599883,
    "E_lo": 86.2782263447909,
    "E_hi": 157.89935413811853,
    "makeup": 170.92430633803662,
    "eta_useful": 0.5358772437963877
   },
   "105k/750 single": {
    "mode": "SINGLE BALANCED",
    "chillers": [
     "CH-1"
    ],
    "T1": 15.0,
    "fan": 0.35986328125,
    "cw_frac": 0.85,
    "Tc": 31.998719999878226,
    "Q_hw": 33.58583422590079,
    "Q_in": 33.58583422590079,
    "surplus": 0.0,
    "cop": 0.6263618379381565,
    "cool": 21.03688485442146,
    "coil": 15.38543425382418,
    "er": 2.5,
    "hall": 3.151450600597279,
    "hall_unmet": 14.614896284319386,
    "P_eng": 15.19496328565974,
    "aux": 2.2747352265992324,
    "aux_items": {
     "P-1": 0.12714943138062976,
     "P-2A": 0.35061241885306565,
     "P-2B": 0.0,
     "P-4A": 0.21139390496041824,
     "P-4B": 0.0,
     "P-5": 0.15165757155479187,
     "P-6": 0.6990176039480935,
     "CT fan": 0.06990429590223357,
     "chillers": 0.21,
     "RO-1 + P-9": 0.19,
     "DHW P-3/P-7": 0.05,
     "WT-1, F-SS, D-101, BOP-R": 0.14500000000000002,
     "elec room": 0.07
    },
    "net": 12.92022805906051,
    "bldg_fans": 0.1819289672650209,
    "el_equiv": 13.950395476640596,
    "el_equiv_split": 8.32928152113314,
    "F": 85.60442232718823,
    "eta_el": 0.15092944625778995,
    "E_lo": 84.8341896255267,
    "E_hi": 153.15694808708614,
    "makeup": 166.593796398829,
    "eta_useful": 0.5432670535081787
   }
  }
 },
 "shortfall": {
  "Q_in": 46.43337928036207,
  "Qmax": 67.34466415861336,
  "options": {
   "O0": {
    "label": "BALANCED as is (coil first, T1 15 C)",
    "T1": 15.0,
    "cool": 29.37787144159241,
    "hall": 9.851650725362791,
    "unmet": 7.914696159553873,
    "aux": 3.031474728646834,
    "net": 19.317998231044445,
    "net_hall": 16.273884323523724,
    "F": 110.14209372315128,
    "fuel_add": 0.0,
    "note": "hall short; company split ACs cover the rest"
   },
   "O1": {
    "label": "MAX-COOLING (hall first, coil takes the rest)",
    "T1": 17.237627423277715,
    "cool": 34.58913949418992,
    "hall": 17.766346884916665,
    "unmet": 0.0,
    "aux": 4.87417435068433,
    "net": 16.745933874050223,
    "net_hall": 16.745933874050223,
    "F": 108.43883243710602,
    "fuel_add": 0.0,
    "note": "no hardware"
   },
   "O2": {
    "label": "credit of the kept HX-1 (8 x 15 x 0.6 m) vs the 100 C basis",
    "T1": 15.0,
    "cool": 30.230470490895133,
    "hall": 10.704249774665513,
    "unmet": 7.062097110251152,
    "aux": 3.048914237753262,
    "net": 19.300558721938017,
    "net_hall": 16.584367525687576,
    "F": 110.14209372468046,
    "fuel_add": 0.0,
    "note": "gas out 92 C, +1.5 kW heat"
   },
   "O2b": {
    "label": "same + hot water 85/78 C",
    "T1": 15.0,
    "cool": 31.228223384146155,
    "hall": 11.702002667916535,
    "unmet": 6.06434421700013,
    "aux": 3.0704190046215385,
    "net": 19.27905395506974,
    "net_hall": 16.946613871608154,
    "F": 110.1420937264762,
    "fuel_add": 0.0,
    "note": "gas out 88 C, +3.3 kW heat, chiller COP at 85 C to be confirmed"
   },
   "O3": {
    "label": "fuel boost to zero shortfall (recup. bypass / duct burner)",
    "T1": 15.0,
    "cool": 37.24256760769298,
    "hall": 17.716346891463363,
    "unmet": 0.04999999345330153,
    "aux": 3.2192590958749467,
    "net": 19.130213863816333,
    "net_hall": 19.110983097103524,
    "F": 126.43269550068497,
    "fuel_add": 16.29060177753369,
    "note": "+14.7 kW heat, HX-1 duty 64.3 kW"
   },
   "O4": {
    "label": "BALANCED + electric trim for the shortfall (COP 2.6)",
    "T1": 15.0,
    "cool": 29.37787144159241,
    "hall": 17.766346884916665,
    "unmet": 0.0,
    "aux": 3.031474728646834,
    "net": 16.273884323523724,
    "net_hall": 16.273884323523724,
    "F": 110.14209372315128,
    "fuel_add": 0.0,
    "note": "3.0 kW electric"
   },
   "O5": {
    "label": "BALANCED + full tower fan / 100 % CW (cold CW, higher COP)",
    "T1": 15.0,
    "cool": 34.723106837446714,
    "hall": 15.196886121217094,
    "unmet": 2.5694607636995705,
    "aux": 4.875640513890282,
    "net": 17.473832445800998,
    "net_hall": 16.485578305916547,
    "F": 110.14209372315128,
    "fuel_add": 0.0,
    "note": "CW 30.1 C, COP 0.748; +5.3 kW cooling for +1.84 kW aux"
   }
  },
  "Q_boost": 14.661541599780321,
  "HX1_kept": {
   "Q": 51.98049553273098,
   "Tg_out": 92.46541502079793,
   "Tw_out": 90.44443546108337,
   "UA": 1140.6791239494637,
   "U_o": 27.021644059556028,
   "A_o": 42.21353524735184,
   "ho": 39.91682105885832,
   "hi": 4444.6363068738065,
   "eta_f": 0.732645056438243,
   "eta_o": 0.7632979119708044,
   "G": 3.049346491923629,
   "Re": 3226.4782318173425,
   "v_w": 0.5613548429150516,
   "dp_g": 57.11462062200846,
   "dp_w": 3.9092459445512575,
   "A_min": 0.13023744,
   "L_tot": 72.0,
   "t_wall_cold": 84.05290733788597
  },
  "HX1_kept78": {
   "Q": 53.870753706146914,
   "Tg_out": 87.87593894463214,
   "Tw_out": 85.71515055974801,
   "UA": 1137.9485424692652,
   "U_o": 26.956959084365046,
   "A_o": 42.21353524735184,
   "ho": 39.846241431666876,
   "hi": 4345.783245331842,
   "eta_f": 0.732967878462688,
   "eta_o": 0.7635837217120793,
   "G": 3.049346491923629,
   "Re": 3238.7130844620615,
   "v_w": 0.5595194827636281,
   "dp_g": 56.59719847822453,
   "dp_w": 3.915991581883429,
   "A_min": 0.13023744,
   "L_tot": 72.0,
   "t_wall_cold": 79.11320164634317
  },
  "HX1_min": {
   "Nt": 6,
   "Nr": 15,
   "Lt": 0.6,
   "dry": 246.2143170273351
  }
 },
 "fire": {
  "V_enc": 1.6380000000000001,
  "V_er": 31.5,
  "W_enc": 1.515429006854501,
  "W_er": 24.71388859224163,
  "C_enc_60": 7.11901724315882,
  "C_er_35": 5.626728843482686
 }
}