{
 "title": "GR180 version E - 250 kW(e) single-shaft gas-turbine generator: cycle, ambient table, matching, efficiency budget",
 "date": "2026-10-23",
 "script": "sim/variant_e/e_cycle.py",
 "basis": {
  "site": "Borazjan, 50 m (P 100726 Pa), 40 % RH",
  "rating": "250 kW net continuous at 30 C, TIT 770 C (aero design point)",
  "peak": "TIT 850 C with the same hardware (hot-weather / peak margin), PMG + converter 315 kW electric",
  "gas": "city gas LHV 34.5 MJ/m3 (CH4-equivalent products, 47.52 MJ/kg)",
  "speed": "35,000 rpm = 583 Hz (2-pole PMG): < 598 Hz drive limit / < 600 Hz dual-use threshold",
  "properties": "real-gas ideal mixtures (e_props.py)",
  "map": "generic TC compressor map (14 % head rise to surge), choked-nozzle turbine (ellipse law) - ESTIMATE"
 },
 "budget_inputs": {
  "dp_inlet": 0.0025,
  "dT_inlet": 0.4,
  "eta_c": 0.8,
  "dp_casing": 0.008,
  "dp_liner": 0.03,
  "dp_transition": 0.01,
  "eta_b": 0.995,
  "q_loss": 0.006,
  "leak_lost": 0.004,
  "buffer": 0.005,
  "buffer_work": 0.5,
  "eta_ts": 0.81,
  "A6": 0.03597,
  "cp_diff": 0.62,
  "AR_diff": 3.4,
  "K_elbow": 0.2,
  "dp_down": 1200.0,
  "mech_core": 2430.0,
  "pmg_fixed": {
   "iron": 1600.0,
   "rotor_eddy": 1100.0,
   "windage": 2210.0,
   "bearings": 1590.0
  },
  "pmg_cu_rated": 1260.0,
  "pmg_rated": 335000.0,
  "conv_fixed": 0.006,
  "conv_prop": 0.024,
  "aux": {
   "oil_pumps": 700.0,
   "glycol_pump": 400.0,
   "radiator_fans": 1100.0,
   "enclosure_fan": 1000.0,
   "ecu_ignition_valves": 400.0
  },
  "booster_on": true
 },
 "design_point": {
  "air_kg_s": 3.0,
  "Q1_m3_s": 2.618,
  "humidity_kg_kg": 0.0106,
  "stations": {
   "ambient": {
    "T_C": 30.0,
    "P_bar": 1.0073
   },
   "compressor_in": {
    "T_C": 30.4,
    "P_bar": 1.0047,
    "dp_Pa": 252
   },
   "compressor_out": {
    "T_C": 212.2,
    "P_bar": 4.019
   },
   "combustor_in": {
    "T_C": 212.2,
    "P_bar": 3.9868
   },
   "nozzle_in": {
    "T_C": 770.0,
    "P_bar": 3.8285
   },
   "exducer": {
    "T_static_C": 508.3,
    "T_total_C": 525.5,
    "p_static_bar": 0.9689,
    "c_m_s": 198.3
   },
   "exhaust_flange": {
    "T_C": 523.9,
    "m_kg_s": 3.0291
   }
  },
  "PR": 4.0,
  "eta_c": 0.8,
  "eta_ts": 0.81,
  "W_compressor_kW": 558.5,
  "W_turbine_kW": 866.8,
  "P_mech_core_kW": 2.43,
  "P_shaft_to_PMG_kW": 305.8,
  "PMG_loss_kW": 7.55,
  "converter_loss_kW": 9.05,
  "P_el_gross_kW": 289.2,
  "P_aux_kW": 4.31,
  "P_booster_kW": 0.71,
  "P_net_kW": 284.9,
  "fuel_kg_s": 0.04114,
  "fuel_kW": 1955.2,
  "gas_m3_h": 204.0,
  "far": 0.01384,
  "eta_el_pct": 14.57,
  "eta_shaft_pct": 15.77,
  "heat_to_90C_kW": 1446,
  "gas_need_at_skid_barg": 3.73,
  "turbine_flow_function": 0.00025427588851522297,
  "corrected_air_kg_s": 3.0095023215589634,
  "torque_turbine_Nm": 236.5,
  "torque_PMG_Nm": 83.4
 },
 "sizes_first_estimate": {
  "N_rpm": 35000.0,
  "f_el_Hz_2pole": 583.3333333333334,
  "compressor": {
   "U2_m_s": 510.3,
   "D2_mm": 278.4,
   "Ns": 0.782,
   "phi": 0.0662,
   "work_factor": 0.715
  },
  "turbine": {
   "C0_m_s": 842.4,
   "U4_at_UC0_063": 530.7,
   "D4_mm": 289.6
  }
 },
 "rating": {
  "P_net_rated_kW": 250.0,
  "sized_with": "conservative component set (cons_budget) gives 250 kW at 30 C / 770 C",
  "expected_at_770C_30C_kW": 284.9,
  "TIT_for_250kW_expected": [
   {
    "case": "250 kW net, TIT as needed",
    "T_amb_C": 0.0,
    "TIT_C": 630.0,
    "speed_rpm": 35000,
    "speed_pct": 100.0,
    "air_kg_s": 3.499,
    "PR": 4.308,
    "eta_c": 0.798,
    "eta_ts": 0.8053,
    "P_shaft_kW": 270.6,
    "P_el_gross_kW": 255.1,
    "P_aux_kW": 5.06,
    "P_net_kW": 250.0,
    "fuel_kW": 1780.5,
    "gas_m3_h": 185.8,
    "eta_el_pct": 14.04,
    "T_exhaust_C": 401.2,
    "m_exhaust_kg_s": 3.523,
    "heat_to_90C_kW": 1206.0,
    "SM_pct": 24.2,
    "SM_flow_ratio_pct": 59.8,
    "gas_need_barg": 4.03,
    "booster_kW": 1.46
   },
   {
    "case": "250 kW net, TIT as needed",
    "T_amb_C": 15.0,
    "TIT_C": 679.0,
    "speed_rpm": 35000,
    "speed_pct": 100.0,
    "air_kg_s": 3.249,
    "PR": 4.122,
    "eta_c": 0.7994,
    "eta_ts": 0.8075,
    "P_shaft_kW": 270.1,
    "P_el_gross_kW": 254.6,
    "P_aux_kW": 4.59,
    "P_net_kW": 250.0,
    "fuel_kW": 1795.4,
    "gas_m3_h": 187.3,
    "eta_el_pct": 13.92,
    "T_exhaust_C": 446.3,
    "m_exhaust_kg_s": 3.274,
    "heat_to_90C_kW": 1283.0,
    "SM_pct": 21.0,
    "SM_flow_ratio_pct": 54.1,
    "gas_need_barg": 3.85,
    "booster_kW": 0.99
   },
   {
    "case": "250 kW net, TIT as needed",
    "T_amb_C": 30.0,
    "TIT_C": 730.0,
    "speed_rpm": 35000,
    "speed_pct": 100.0,
    "air_kg_s": 3.024,
    "PR": 3.952,
    "eta_c": 0.7999,
    "eta_ts": 0.8091,
    "P_shaft_kW": 269.6,
    "P_el_gross_kW": 254.1,
    "P_aux_kW": 4.13,
    "P_net_kW": 250.0,
    "fuel_kW": 1819.4,
    "gas_m3_h": 189.9,
    "eta_el_pct": 13.74,
    "T_exhaust_C": 493.5,
    "m_exhaust_kg_s": 3.05,
    "heat_to_90C_kW": 1354.0,
    "SM_pct": 18.4,
    "SM_flow_ratio_pct": 49.1,
    "gas_need_barg": 3.68,
    "booster_kW": 0.53
   },
   {
    "case": "250 kW net, TIT as needed",
    "T_amb_C": 40.0,
    "TIT_C": 764.0,
    "speed_rpm": 35000,
    "speed_pct": 100.0,
    "air_kg_s": 2.884,
    "PR": 3.845,
    "eta_c": 0.7999,
    "eta_ts": 0.8097,
    "P_shaft_kW": 269.3,
    "P_el_gross_kW": 253.8,
    "P_aux_kW": 3.82,
    "P_net_kW": 250.0,
    "fuel_kW": 1841.8,
    "gas_m3_h": 192.2,
    "eta_el_pct": 13.57,
    "T_exhaust_C": 526.0,
    "m_exhaust_kg_s": 2.912,
    "heat_to_90C_kW": 1396.0,
    "SM_pct": 17.0,
    "SM_flow_ratio_pct": 46.1,
    "gas_need_barg": 3.58,
    "booster_kW": 0.22
   },
   {
    "case": "250 kW net, TIT as needed",
    "T_amb_C": 45.0,
    "TIT_C": 781.0,
    "speed_rpm": 35000,
    "speed_pct": 100.0,
    "air_kg_s": 2.817,
    "PR": 3.792,
    "eta_c": 0.7997,
    "eta_ts": 0.8099,
    "P_shaft_kW": 269.2,
    "P_el_gross_kW": 253.7,
    "P_aux_kW": 3.67,
    "P_net_kW": 250.0,
    "fuel_kW": 1855.6,
    "gas_m3_h": 193.6,
    "eta_el_pct": 13.47,
    "T_exhaust_C": 542.6,
    "m_exhaust_kg_s": 2.845,
    "heat_to_90C_kW": 1416.0,
    "SM_pct": 16.4,
    "SM_flow_ratio_pct": 44.6,
    "gas_need_barg": 3.52,
    "booster_kW": 0.07
   }
  ],
  "conservative_ambient_TIT770_fixed_flow": [
   {
    "T_amb_C": 0,
    "P_net_kW_at_design_flow": 286.8,
    "eta_el_pct": 13.74
   },
   {
    "T_amb_C": 15,
    "P_net_kW_at_design_flow": 259.5,
    "eta_el_pct": 12.89
   },
   {
    "T_amb_C": 30,
    "P_net_kW_at_design_flow": 233.1,
    "eta_el_pct": 11.96
   },
   {
    "T_amb_C": 40,
    "P_net_kW_at_design_flow": 216.2,
    "eta_el_pct": 11.31
   },
   {
    "T_amb_C": 45,
    "P_net_kW_at_design_flow": 208.2,
    "eta_el_pct": 10.98
   }
  ]
 },
 "ambient_table_TIT770_100pct": [
  {
   "case": "TIT 770, 100 % speed",
   "T_amb_C": 0.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.413,
   "PR": 4.519,
   "eta_c": 0.7988,
   "eta_ts": 0.8081,
   "P_shaft_kW": 423.3,
   "P_el_gross_kW": 403.0,
   "P_aux_kW": 6.2,
   "P_net_kW": 396.8,
   "fuel_kW": 2312.6,
   "gas_m3_h": 241.3,
   "eta_el_pct": 17.16,
   "T_exhaust_C": 503.6,
   "m_exhaust_kg_s": 3.448,
   "heat_to_90C_kW": 1569.0,
   "SM_pct": 18.4,
   "SM_flow_ratio_pct": 48.6,
   "gas_need_barg": 4.24,
   "booster_kW": 2.6
  },
  {
   "case": "TIT 770, 100 % speed",
   "T_amb_C": 15.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.196,
   "PR": 4.245,
   "eta_c": 0.7997,
   "eta_ts": 0.8096,
   "P_shaft_kW": 360.0,
   "P_el_gross_kW": 341.7,
   "P_aux_kW": 5.15,
   "P_net_kW": 336.6,
   "fuel_kW": 2119.9,
   "gas_m3_h": 221.2,
   "eta_el_pct": 15.88,
   "T_exhaust_C": 513.7,
   "m_exhaust_kg_s": 3.228,
   "heat_to_90C_kW": 1504.0,
   "SM_pct": 17.5,
   "SM_flow_ratio_pct": 47.2,
   "gas_need_barg": 3.97,
   "booster_kW": 1.55
  },
  {
   "case": "TIT 770, 100 % speed",
   "T_amb_C": 30.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.001,
   "PR": 4.002,
   "eta_c": 0.8,
   "eta_ts": 0.81,
   "P_shaft_kW": 306.0,
   "P_el_gross_kW": 289.4,
   "P_aux_kW": 4.32,
   "P_net_kW": 285.1,
   "fuel_kW": 1955.8,
   "gas_m3_h": 204.1,
   "eta_el_pct": 14.58,
   "T_exhaust_C": 523.8,
   "m_exhaust_kg_s": 3.03,
   "heat_to_90C_kW": 1446.0,
   "SM_pct": 17.0,
   "SM_flow_ratio_pct": 46.2,
   "gas_need_barg": 3.73,
   "booster_kW": 0.72
  },
  {
   "case": "TIT 770, 100 % speed",
   "T_amb_C": 40.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.881,
   "PR": 3.852,
   "eta_c": 0.7999,
   "eta_ts": 0.8098,
   "P_shaft_kW": 274.6,
   "P_el_gross_kW": 259.0,
   "P_aux_kW": 3.85,
   "P_net_kW": 255.1,
   "fuel_kW": 1862.3,
   "gas_m3_h": 194.3,
   "eta_el_pct": 13.7,
   "T_exhaust_C": 530.8,
   "m_exhaust_kg_s": 2.909,
   "heat_to_90C_kW": 1410.0,
   "SM_pct": 16.8,
   "SM_flow_ratio_pct": 45.6,
   "gas_need_barg": 3.58,
   "booster_kW": 0.25
  },
  {
   "case": "TIT 770, 100 % speed",
   "T_amb_C": 45.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.823,
   "PR": 3.78,
   "eta_c": 0.7998,
   "eta_ts": 0.8097,
   "P_shaft_kW": 260.2,
   "P_el_gross_kW": 245.0,
   "P_aux_kW": 3.63,
   "P_net_kW": 241.4,
   "fuel_kW": 1820.6,
   "gas_m3_h": 190.0,
   "eta_el_pct": 13.26,
   "T_exhaust_C": 534.3,
   "m_exhaust_kg_s": 2.85,
   "heat_to_90C_kW": 1393.0,
   "SM_pct": 16.7,
   "SM_flow_ratio_pct": 45.4,
   "gas_need_barg": 3.51,
   "booster_kW": 0.03
  }
 ],
 "ambient_table_TIT770_capped": [
  {
   "case": "TIT <= 770, el <= 315 kW",
   "T_amb_C": 0.0,
   "TIT_C": 684.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.466,
   "PR": 4.392,
   "eta_c": 0.7985,
   "eta_ts": 0.8095,
   "P_shaft_kW": 332.4,
   "P_el_gross_kW": 315.0,
   "P_aux_kW": 5.47,
   "P_net_kW": 309.5,
   "fuel_kW": 1984.1,
   "gas_m3_h": 207.0,
   "eta_el_pct": 15.6,
   "T_exhaust_C": 439.6,
   "m_exhaust_kg_s": 3.494,
   "heat_to_90C_kW": 1343.0,
   "SM_pct": 21.8,
   "SM_flow_ratio_pct": 55.2,
   "gas_need_barg": 4.12,
   "booster_kW": 1.87
  },
  {
   "case": "TIT <= 770, el <= 315 kW",
   "T_amb_C": 15.0,
   "TIT_C": 741.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.213,
   "PR": 4.207,
   "eta_c": 0.7997,
   "eta_ts": 0.81,
   "P_shaft_kW": 332.4,
   "P_el_gross_kW": 315.0,
   "P_aux_kW": 4.96,
   "P_net_kW": 310.0,
   "fuel_kW": 2016.2,
   "gas_m3_h": 210.4,
   "eta_el_pct": 15.38,
   "T_exhaust_C": 491.8,
   "m_exhaust_kg_s": 3.242,
   "heat_to_90C_kW": 1433.0,
   "SM_pct": 18.6,
   "SM_flow_ratio_pct": 49.3,
   "gas_need_barg": 3.94,
   "booster_kW": 1.36
  },
  {
   "case": "TIT <= 770, el <= 315 kW",
   "T_amb_C": 30.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.001,
   "PR": 4.002,
   "eta_c": 0.8,
   "eta_ts": 0.81,
   "P_shaft_kW": 306.0,
   "P_el_gross_kW": 289.4,
   "P_aux_kW": 4.32,
   "P_net_kW": 285.1,
   "fuel_kW": 1955.8,
   "gas_m3_h": 204.1,
   "eta_el_pct": 14.58,
   "T_exhaust_C": 523.8,
   "m_exhaust_kg_s": 3.03,
   "heat_to_90C_kW": 1446.0,
   "SM_pct": 17.0,
   "SM_flow_ratio_pct": 46.2,
   "gas_need_barg": 3.73,
   "booster_kW": 0.72
  },
  {
   "case": "TIT <= 770, el <= 315 kW",
   "T_amb_C": 40.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.881,
   "PR": 3.852,
   "eta_c": 0.7999,
   "eta_ts": 0.8098,
   "P_shaft_kW": 274.6,
   "P_el_gross_kW": 259.0,
   "P_aux_kW": 3.85,
   "P_net_kW": 255.1,
   "fuel_kW": 1862.3,
   "gas_m3_h": 194.3,
   "eta_el_pct": 13.7,
   "T_exhaust_C": 530.8,
   "m_exhaust_kg_s": 2.909,
   "heat_to_90C_kW": 1410.0,
   "SM_pct": 16.8,
   "SM_flow_ratio_pct": 45.6,
   "gas_need_barg": 3.58,
   "booster_kW": 0.25
  },
  {
   "case": "TIT <= 770, el <= 315 kW",
   "T_amb_C": 45.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.823,
   "PR": 3.78,
   "eta_c": 0.7998,
   "eta_ts": 0.8097,
   "P_shaft_kW": 260.2,
   "P_el_gross_kW": 245.0,
   "P_aux_kW": 3.63,
   "P_net_kW": 241.4,
   "fuel_kW": 1820.6,
   "gas_m3_h": 190.0,
   "eta_el_pct": 13.26,
   "T_exhaust_C": 534.3,
   "m_exhaust_kg_s": 2.85,
   "heat_to_90C_kW": 1393.0,
   "SM_pct": 16.7,
   "SM_flow_ratio_pct": 45.4,
   "gas_need_barg": 3.51,
   "booster_kW": 0.03
  }
 ],
 "ambient_table_TIT850_peak_capped": [
  {
   "case": "TIT <= 850 (peak), el <= 315 kW",
   "T_amb_C": 0.0,
   "TIT_C": 684.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.466,
   "PR": 4.392,
   "eta_c": 0.7985,
   "eta_ts": 0.8095,
   "P_shaft_kW": 332.4,
   "P_el_gross_kW": 315.0,
   "P_aux_kW": 5.47,
   "P_net_kW": 309.5,
   "fuel_kW": 1984.1,
   "gas_m3_h": 207.0,
   "eta_el_pct": 15.6,
   "T_exhaust_C": 439.6,
   "m_exhaust_kg_s": 3.494,
   "heat_to_90C_kW": 1343.0,
   "SM_pct": 21.8,
   "SM_flow_ratio_pct": 55.2,
   "gas_need_barg": 4.12,
   "booster_kW": 1.87
  },
  {
   "case": "TIT <= 850 (peak), el <= 315 kW",
   "T_amb_C": 15.0,
   "TIT_C": 741.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.213,
   "PR": 4.207,
   "eta_c": 0.7997,
   "eta_ts": 0.81,
   "P_shaft_kW": 332.4,
   "P_el_gross_kW": 315.0,
   "P_aux_kW": 4.96,
   "P_net_kW": 310.0,
   "fuel_kW": 2016.2,
   "gas_m3_h": 210.4,
   "eta_el_pct": 15.38,
   "T_exhaust_C": 491.9,
   "m_exhaust_kg_s": 3.242,
   "heat_to_90C_kW": 1433.0,
   "SM_pct": 18.6,
   "SM_flow_ratio_pct": 49.3,
   "gas_need_barg": 3.94,
   "booster_kW": 1.36
  },
  {
   "case": "TIT <= 850 (peak), el <= 315 kW",
   "T_amb_C": 30.0,
   "TIT_C": 801.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.984,
   "PR": 4.038,
   "eta_c": 0.8,
   "eta_ts": 0.8095,
   "P_shaft_kW": 332.4,
   "P_el_gross_kW": 315.0,
   "P_aux_kW": 4.47,
   "P_net_kW": 310.5,
   "fuel_kW": 2059.6,
   "gas_m3_h": 214.9,
   "eta_el_pct": 15.08,
   "T_exhaust_C": 547.3,
   "m_exhaust_kg_s": 3.016,
   "heat_to_90C_kW": 1517.0,
   "SM_pct": 15.9,
   "SM_flow_ratio_pct": 44.0,
   "gas_need_barg": 3.77,
   "booster_kW": 0.87
  },
  {
   "case": "TIT <= 850 (peak), el <= 315 kW",
   "T_amb_C": 40.0,
   "TIT_C": 842.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.842,
   "PR": 3.93,
   "eta_c": 0.7997,
   "eta_ts": 0.8086,
   "P_shaft_kW": 332.4,
   "P_el_gross_kW": 315.0,
   "P_aux_kW": 4.14,
   "P_net_kW": 310.9,
   "fuel_kW": 2096.9,
   "gas_m3_h": 218.8,
   "eta_el_pct": 14.82,
   "T_exhaust_C": 586.2,
   "m_exhaust_kg_s": 2.875,
   "heat_to_90C_kW": 1569.0,
   "SM_pct": 14.5,
   "SM_flow_ratio_pct": 40.8,
   "gas_need_barg": 3.66,
   "booster_kW": 0.54
  },
  {
   "case": "TIT <= 850 (peak), el <= 315 kW",
   "T_amb_C": 45.0,
   "TIT_C": 850.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.78,
   "PR": 3.864,
   "eta_c": 0.7994,
   "eta_ts": 0.8086,
   "P_shaft_kW": 323.0,
   "P_el_gross_kW": 305.8,
   "P_aux_kW": 3.92,
   "P_net_kW": 301.9,
   "fuel_kW": 2077.7,
   "gas_m3_h": 216.8,
   "eta_el_pct": 14.53,
   "T_exhaust_C": 596.2,
   "m_exhaust_kg_s": 2.813,
   "heat_to_90C_kW": 1566.0,
   "SM_pct": 14.2,
   "SM_flow_ratio_pct": 40.1,
   "gas_need_barg": 3.59,
   "booster_kW": 0.32
  }
 ],
 "matching_770_vs_850": {
  "TIT_770": {
   "case": "30 C, 100 %, TIT 770",
   "T_amb_C": 30.0,
   "TIT_C": 770.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 3.001,
   "PR": 4.002,
   "eta_c": 0.8,
   "eta_ts": 0.81,
   "P_shaft_kW": 306.0,
   "P_el_gross_kW": 289.4,
   "P_aux_kW": 4.32,
   "P_net_kW": 285.1,
   "fuel_kW": 1955.8,
   "gas_m3_h": 204.1,
   "eta_el_pct": 14.58,
   "T_exhaust_C": 523.8,
   "m_exhaust_kg_s": 3.03,
   "heat_to_90C_kW": 1446.0,
   "SM_pct": 17.0,
   "SM_flow_ratio_pct": 46.2,
   "gas_need_barg": 3.73,
   "booster_kW": 0.72
  },
  "TIT_850": {
   "case": "30 C, 100 %, TIT 850 (no cap)",
   "T_amb_C": 30.0,
   "TIT_C": 850.0,
   "speed_rpm": 35000,
   "speed_pct": 100.0,
   "air_kg_s": 2.957,
   "PR": 4.093,
   "eta_c": 0.7998,
   "eta_ts": 0.8069,
   "P_shaft_kW": 372.8,
   "P_el_gross_kW": 354.1,
   "P_aux_kW": 4.73,
   "P_net_kW": 349.3,
   "fuel_kW": 2226.3,
   "gas_m3_h": 232.3,
   "eta_el_pct": 15.69,
   "T_exhaust_C": 585.5,
   "m_exhaust_kg_s": 2.992,
   "heat_to_90C_kW": 1631.0,
   "SM_pct": 14.4,
   "SM_flow_ratio_pct": 40.8,
   "gas_need_barg": 3.82,
   "booster_kW": 1.13
  },
  "note": "same hardware (fixed nozzle throat): raising TIT at constant speed moves the compressor up its speed line (flow down, PR up); the surge margin drops from 17.0 to 14.4 % (constant-speed definition)"
 },
 "efficiency_budget": {
  "base_eta_el_pct": 14.57,
  "ideal_brayton_same_PR_TIT_pct": 30.99,
  "toggles": [
   {
    "loss": "compressor eta_c 0.80 -> 1",
    "eta_el_if_removed_pct": 19.02,
    "gain_points": 4.45,
    "P_net_if_removed_kW": 394.5
   },
   {
    "loss": "turbine eta_ts 0.81 -> 1",
    "eta_el_if_removed_pct": 24.5,
    "gain_points": 9.93,
    "P_net_if_removed_kW": 479.1
   },
   {
    "loss": "intake loss 0.25 % -> 0",
    "eta_el_if_removed_pct": 14.64,
    "gain_points": 0.06,
    "P_net_if_removed_kW": 286.1
   },
   {
    "loss": "combustor path dp 4.8 % -> 0",
    "eta_el_if_removed_pct": 15.81,
    "gain_points": 1.24,
    "P_net_if_removed_kW": 309.2
   },
   {
    "loss": "exhaust back pressure (CHP 1.2 kPa) -> 0",
    "eta_el_if_removed_pct": 14.91,
    "gain_points": 0.34,
    "P_net_if_removed_kW": 291.5
   },
   {
    "loss": "diffuser REMOVED (Cp 0.62 -> 0): shows its value",
    "eta_el_if_removed_pct": 13.2,
    "gain_points": -1.37,
    "P_net_if_removed_kW": 258.1
   },
   {
    "loss": "burner eta 0.995 + heat loss 0.6 % -> ideal",
    "eta_el_if_removed_pct": 14.73,
    "gain_points": 0.16,
    "P_net_if_removed_kW": 284.6
   },
   {
    "loss": "seal leakage + buffer air -> 0",
    "eta_el_if_removed_pct": 14.81,
    "gain_points": 0.24,
    "P_net_if_removed_kW": 292.2
   },
   {
    "loss": "core bearings -> 0",
    "eta_el_if_removed_pct": 14.69,
    "gain_points": 0.12,
    "P_net_if_removed_kW": 287.3
   },
   {
    "loss": "PMG losses -> 0",
    "eta_el_if_removed_pct": 14.95,
    "gain_points": 0.38,
    "P_net_if_removed_kW": 292.3
   },
   {
    "loss": "converter losses -> 0",
    "eta_el_if_removed_pct": 15.03,
    "gain_points": 0.46,
    "P_net_if_removed_kW": 294.0
   },
   {
    "loss": "auxiliaries -> 0",
    "eta_el_if_removed_pct": 14.79,
    "gain_points": 0.22,
    "P_net_if_removed_kW": 289.2
   },
   {
    "loss": "gas booster off (supply >= 4.0 barg)",
    "eta_el_if_removed_pct": 14.61,
    "gain_points": 0.04,
    "P_net_if_removed_kW": 285.6
   }
  ]
 },
 "conservative_case": {
  "P_net_kW": 233.1,
  "eta_el_pct": 11.96,
  "margin_to_10_8_points": 1.16,
  "P_net_kW_TIT850": 302.2,
  "eta_el_pct_TIT850": 13.34,
  "TIT_for_250kW_C": 789.7,
  "inputs": "eta_c 0.78, eta_ts 0.79, inlet 0.4 %, liner 3.5 %, diffuser Cp 0.50, CHP 1.8 kPa, +30 % bearings/PMG fixed/aux, converter 3.6 %"
 },
 "gas_supply": [
  {
   "supply_barg": 3.5,
   "need_barg": 3.73,
   "booster_kW": 0.71,
   "net_kW_booster_as_needed": 284.9
  },
  {
   "supply_barg": 4.0,
   "need_barg": 3.73,
   "booster_kW": 0.0,
   "net_kW_booster_as_needed": 285.6
  },
  {
   "supply_barg": 5.0,
   "need_barg": 3.73,
   "booster_kW": 0.0,
   "net_kW_booster_as_needed": 285.6
  }
 ],
 "concept_study_comparison": {
  "user_scan_850C_078_084": {
   "eta_shaft_pct": 14.77,
   "eta_el_pct": 13.41,
   "note": "concept_study: cp_g 1148, eta_b 0.97 + 2 % heat loss, gen 0.95 x conv 0.96, 0.45 kW aux per kg/s"
  },
  "concept_study_770C_080_081": {
   "eta_shaft_pct": 12.7,
   "eta_el_pct": 11.52
  }
 },
 "components": {
  "compressor": "bought TC-class Al 2618 (forged, 5-axis milled) backswept splitter impeller D2 ~276 mm (TPS52/57-F, TCR16/18, MET18-22 class - ESTIMATE, verify with supplier drawing), our vaned diffuser (2.5D) + scroll; or the TC maker's compressor casing if its inlet fits the annular plenum",
  "combustor": "single vertical reverse-flow can (Kawasaki M1A-style) inside the cool casing; diffusion/partially premixed gas swirl injector; Nimonic 75 liner",
  "turbine": "bought TC-class cast IN713LC radial/mixed-flow wheel D4 ~285-290 mm friction-welded to our shaft by the supplier; 2.5D nozzle ring (alloy X / 2.4665) in a floating hot plenum inside the cool pressure casing",
  "generator": "2-pole SmCo PMG 335 kW shaft continuous at 35k rpm (583 Hz): own design, active parts from a high-speed machine shop (e+a CH, or similar) or a bought HS machine (Safran GENeUS 300 FR - inquire 24/7 rating); diode bridge + 400 V AFE supply unit, start inverter <= 500 Hz (e_pmg.py)",
  "bearings": "4 + 1 hybrid ceramic angular-contact spindle bearings 40x68x15 (7008 class) on O-ring SFDs, closed oil-jet, VG 32",
  "coupling": "D2 idea scaled: bolted d30 quill with an AF24 socket sliding on the crowned AF24 hex of the core-shaft nose (+/-1 mm float, no adjustment)"
 }
}