{
 "title": "GR180 version E generator cooling system + thermal network (steady / transient / control)",
 "date": "2026-10-24",
 "script": "sim/variant_e/eg_thermal.py",
 "inputs": {
  "losses": "sim/variant_e/eg_em.json",
  "slices": 5,
  "materials_k": {
   "lam_inplane": 26.0,
   "cu": 390.0,
   "cuzr": 320.0,
   "steel": 42.0,
   "smco": 10.0,
   "cfrp_tr": 0.7,
   "al": 170.0,
   "apa": 0.2,
   "serving": 0.2,
   "litz_eq": 1.5,
   "wedge": 0.3,
   "h_contact_stator_jacket": 3000.0,
   "h_bond_magnet": 6000.0,
   "h_contact_sleeve": 5000.0
  },
  "glycol": {
   "name": "MEG 35 % vol (inhibited, e.g. Clariant Antifrogen N / BASF Glysantin G48)",
   "rho": 1045.0,
   "cp": 3600.0,
   "k": 0.45,
   "mu": 0.00125,
   "Pr": 10.0
  },
  "oil": {
   "T_in": 55.0,
   "flow_L_min_per_bearing": 2.5,
   "rho": 850.0,
   "cp": 2000.0
  }
 },
 "jacket": {
  "design": {
   "material": "EN AW-6082-T6",
   "ID": 262.0,
   "wall": 6.0,
   "groove_w": 18.0,
   "groove_d": 8.0,
   "land": 5.0,
   "starts": 2,
   "length": 300.0,
   "flow_L_min": 30.0
  },
  "result": {
   "r_groove_bottom_mm": 137.0,
   "OD_mm": 290.0,
   "turns_per_start": 6.52,
   "channel_length_per_start_m": 5.78,
   "v_m_s": 1.74,
   "Re": 16077,
   "Dh_mm": 11.08,
   "f_darcy": 0.0277,
   "dean_factor": 1.265,
   "h_W_m2K": 7206,
   "fin_eff": 0.747,
   "area_factor": 1.303,
   "dp_channel_kPa": 26.1,
   "dp_ports_kPa": 1.6,
   "dp_total_kPa": 27.8,
   "flow_L_min": 30.0,
   "C_W_K": 1881.0
  }
 },
 "air_flow_sweep_45C_335kW": [
  {
   "m_air": 0.015,
   "Q_m3_h": 45.6,
   "dp_Pa": 466,
   "P_blower_W": 14,
   "magnet_max": 104.3,
   "winding": 119.3,
   "air_out": 109.2,
   "h_gap": 499
  },
  {
   "m_air": 0.025,
   "Q_m3_h": 76.0,
   "dp_Pa": 1075,
   "P_blower_W": 54,
   "magnet_max": 93.5,
   "winding": 110.4,
   "air_out": 98.0,
   "h_gap": 503
  },
  {
   "m_air": 0.035,
   "Q_m3_h": 106.5,
   "dp_Pa": 1897,
   "P_blower_W": 134,
   "magnet_max": 86.4,
   "winding": 103.6,
   "air_out": 89.6,
   "h_gap": 509
  },
  {
   "m_air": 0.045,
   "Q_m3_h": 136.9,
   "dp_Pa": 2927,
   "P_blower_W": 265,
   "magnet_max": 81.5,
   "winding": 98.4,
   "air_out": 83.5,
   "h_gap": 517
  },
  {
   "m_air": 0.055,
   "Q_m3_h": 167.3,
   "dp_Pa": 4164,
   "P_blower_W": 461,
   "magnet_max": 78.0,
   "winding": 94.3,
   "air_out": 79.0,
   "h_gap": 527
  }
 ],
 "air_path_design": {
  "m_kg_s": 0.05,
  "Q_m3_h": 152.1,
  "v_gap_m_s": 39.4,
  "Re_axial": 13095,
  "Re_theta": 36505,
  "f": 0.0363,
  "dp_Pa": {
   "gap": 2798,
   "end_bells": 275,
   "filter_F9": 168,
   "duct": 234,
   "total": 3475
  },
  "h_gap_W_m2K": 526,
  "P_air_W": 147,
  "P_blower_el_W": 349
 },
 "steady": {
  "335 kW, 0 C ambient": {
   "m_air": 0.021,
   "blower_pct": 42,
   "hot_spots": {
    "winding_slot_max": 81.4,
    "winding_slot_mean": 73.4,
    "end_winding_front": 60.0,
    "end_winding_rear": 97.5,
    "winding_hot_spot_est": 102.5,
    "magnet_max": 82.8,
    "magnet_mean": 69.4,
    "sleeve_max": 85.0,
    "shaft_max": 80.5,
    "yoke_max": 64.0,
    "teeth_max": 75.9,
    "gap_air_out": 87.6,
    "bearing_front": 64.8,
    "bearing_rear": 65.7,
    "glycol_out": 55.5,
    "housing": 55.1
   },
   "heat": {
    "to_glycol_W": 1005,
    "to_air_W": 1766,
    "to_oil_W": 1497,
    "to_plenum_W": 537,
    "sources_W": 4804
   },
   "h_gap": 501,
   "nodes": null
  },
  "335 kW, 15 C ambient": {
   "m_air": 0.0244,
   "blower_pct": 49,
   "hot_spots": {
    "winding_slot_max": 81.6,
    "winding_slot_mean": 74.5,
    "end_winding_front": 65.0,
    "end_winding_rear": 97.3,
    "winding_hot_spot_est": 102.3,
    "magnet_max": 83.3,
    "magnet_mean": 72.1,
    "sleeve_max": 85.0,
    "shaft_max": 81.2,
    "yoke_max": 64.1,
    "teeth_max": 76.0,
    "gap_air_out": 87.4,
    "bearing_front": 65.0,
    "bearing_rear": 65.8,
    "glycol_out": 55.6,
    "housing": 55.3
   },
   "heat": {
    "to_glycol_W": 1207,
    "to_air_W": 1681,
    "to_oil_W": 1530,
    "to_plenum_W": 392,
    "sources_W": 4810
   },
   "h_gap": 503,
   "nodes": null
  },
  "335 kW, 30 C ambient": {
   "m_air": 0.0297,
   "blower_pct": 59,
   "hot_spots": {
    "winding_slot_max": 81.9,
    "winding_slot_mean": 75.7,
    "end_winding_front": 70.3,
    "end_winding_rear": 96.9,
    "winding_hot_spot_est": 101.9,
    "magnet_max": 83.7,
    "magnet_mean": 74.9,
    "sleeve_max": 85.0,
    "shaft_max": 82.0,
    "yoke_max": 64.1,
    "teeth_max": 76.2,
    "gap_air_out": 87.2,
    "bearing_front": 65.3,
    "bearing_rear": 65.8,
    "glycol_out": 55.8,
    "housing": 55.5
   },
   "heat": {
    "to_glycol_W": 1414,
    "to_air_W": 1591,
    "to_oil_W": 1564,
    "to_plenum_W": 246,
    "sources_W": 4815
   },
   "h_gap": 506,
   "nodes": null
  },
  "335 kW, 45 C ambient": {
   "m_air": 0.0392,
   "blower_pct": 78,
   "hot_spots": {
    "winding_slot_max": 82.1,
    "winding_slot_mean": 77.0,
    "end_winding_front": 75.9,
    "end_winding_rear": 96.2,
    "winding_hot_spot_est": 101.2,
    "magnet_max": 84.2,
    "magnet_mean": 78.0,
    "sleeve_max": 85.0,
    "shaft_max": 82.8,
    "yoke_max": 64.2,
    "teeth_max": 76.3,
    "gap_air_out": 86.8,
    "bearing_front": 65.6,
    "bearing_rear": 65.9,
    "glycol_out": 55.9,
    "housing": 55.6
   },
   "heat": {
    "to_glycol_W": 1626,
    "to_air_W": 1494,
    "to_oil_W": 1600,
    "to_plenum_W": 101,
    "sources_W": 4821
   },
   "h_gap": 512,
   "nodes": {
    "glycol slice 0": 55.9,
    "jacket wall 0": 56.6,
    "yoke 0": 62.6,
    "teeth 0": 69.8,
    "slot Cu bottom layer 0": 73.8,
    "slot Cu top layer 0": 74.6,
    "gap air 0": 63.1,
    "sleeve 0": 65.3,
    "magnets 0": 67.5,
    "shaft + Cu screen 0": 70.9,
    "glycol slice 1": 55.7,
    "jacket wall 1": 56.5,
    "yoke 1": 62.8,
    "teeth 1": 70.8,
    "slot Cu bottom layer 1": 74.3,
    "slot Cu top layer 1": 75.3,
    "gap air 1": 69.5,
    "sleeve 1": 72.7,
    "magnets 1": 75.6,
    "shaft + Cu screen 1": 76.2,
    "glycol slice 2": 55.6,
    "jacket wall 2": 56.4,
    "yoke 2": 63.1,
    "teeth 2": 72.2,
    "slot Cu bottom layer 2": 75.6,
    "slot Cu top layer 2": 76.9,
    "gap air 2": 75.5,
    "sleeve 2": 77.8,
    "magnets 2": 80.0,
    "shaft + Cu screen 2": 80.4,
    "glycol slice 3": 55.5,
    "jacket wall 3": 56.3,
    "yoke 3": 63.6,
    "teeth 3": 73.9,
    "slot Cu bottom layer 3": 77.6,
    "slot Cu top layer 3": 79.0,
    "gap air 3": 80.9,
    "sleeve 3": 81.9,
    "magnets 3": 82.8,
    "shaft + Cu screen 3": 82.8,
    "glycol slice 4": 55.3,
    "jacket wall 4": 56.3,
    "yoke 4": 64.2,
    "teeth 4": 76.3,
    "slot Cu bottom layer 4": 80.7,
    "slot Cu top layer 4": 82.1,
    "gap air 4": 85.9,
    "sleeve 4": 85.0,
    "magnets 4": 84.2,
    "shaft + Cu screen 4": 82.8,
    "end winding f": 75.9,
    "end-space air f": 56.1,
    "end bell f": 57.1,
    "shaft end f": 66.8,
    "bearing f": 65.6,
    "end winding r": 96.2,
    "end-space air r": 86.8,
    "end bell r": 59.1,
    "shaft end r": 68.5,
    "bearing r": 65.9,
    "housing": 55.6
   }
  },
  "335 kW, 45 C ambient, blower 100 %": {
   "m_air": 0.05,
   "blower_pct": 100,
   "hot_spots": {
    "winding_slot_max": 79.5,
    "winding_slot_mean": 75.1,
    "end_winding_front": 73.2,
    "end_winding_rear": 91.3,
    "winding_hot_spot_est": 96.3,
    "magnet_max": 79.6,
    "magnet_mean": 74.5,
    "sleeve_max": 79.6,
    "shaft_max": 78.9,
    "yoke_max": 63.5,
    "teeth_max": 74.1,
    "gap_air_out": 81.1,
    "bearing_front": 65.5,
    "bearing_rear": 65.7,
    "glycol_out": 55.8,
    "housing": 55.6
   },
   "heat": {
    "to_glycol_W": 1513,
    "to_air_W": 1618,
    "to_oil_W": 1581,
    "to_plenum_W": 100,
    "sources_W": 4812
   },
   "h_gap": 522,
   "nodes": null
  },
  "306 kW (770 C), 30 C": {
   "m_air": 0.0285,
   "blower_pct": 57,
   "hot_spots": {
    "winding_slot_max": 79.6,
    "winding_slot_mean": 73.7,
    "end_winding_front": 66.7,
    "end_winding_rear": 92.8,
    "winding_hot_spot_est": 97.8,
    "magnet_max": 83.5,
    "magnet_mean": 74.8,
    "sleeve_max": 85.0,
    "shaft_max": 81.9,
    "yoke_max": 63.8,
    "teeth_max": 74.9,
    "gap_air_out": 86.4,
    "bearing_front": 65.3,
    "bearing_rear": 65.8,
    "glycol_out": 55.7,
    "housing": 55.4
   },
   "heat": {
    "to_glycol_W": 1353,
    "to_air_W": 1502,
    "to_oil_W": 1562,
    "to_plenum_W": 246,
    "sources_W": 4663
   },
   "h_gap": 505,
   "nodes": null
  },
  "270 kW (250 kW net), 30 C": {
   "m_air": 0.0271,
   "blower_pct": 54,
   "hot_spots": {
    "winding_slot_max": 77.2,
    "winding_slot_mean": 71.5,
    "end_winding_front": 62.9,
    "end_winding_rear": 88.4,
    "winding_hot_spot_est": 93.4,
    "magnet_max": 83.2,
    "magnet_mean": 74.6,
    "sleeve_max": 85.0,
    "shaft_max": 81.6,
    "yoke_max": 63.5,
    "teeth_max": 73.5,
    "gap_air_out": 85.6,
    "bearing_front": 65.2,
    "bearing_rear": 65.8,
    "glycol_out": 55.7,
    "housing": 55.4
   },
   "heat": {
    "to_glycol_W": 1288,
    "to_air_W": 1406,
    "to_oil_W": 1559,
    "to_plenum_W": 246,
    "sources_W": 4499
   },
   "h_gap": 504,
   "nodes": null
  },
  "335 kW, 45 C, blower failed (leakage only)": {
   "m_air": 0.004,
   "blower_pct": 8,
   "hot_spots": {
    "winding_slot_max": 102.3,
    "winding_slot_mean": 95.4,
    "end_winding_front": 104.9,
    "end_winding_rear": 122.8,
    "winding_hot_spot_est": 127.8,
    "magnet_max": 124.5,
    "magnet_mean": 116.5,
    "sleeve_max": 131.4,
    "shaft_max": 122.0,
    "yoke_max": 69.5,
    "teeth_max": 93.2,
    "gap_air_out": 116.0,
    "bearing_front": 66.5,
    "bearing_rear": 66.9,
    "glycol_out": 56.5,
    "housing": 56.1
   },
   "heat": {
    "to_glycol_W": 2741,
    "to_air_W": 270,
    "to_oil_W": 1770,
    "to_plenum_W": 110,
    "sources_W": 4892
   },
   "h_gap": 497,
   "nodes": null
  },
  "335 kW, 45 C, glycol pump stopped (0.05 L/min)": {
   "m_air": 0.05,
   "blower_pct": 100,
   "hot_spots": {
    "winding_slot_max": 114.4,
    "winding_slot_mean": 109.7,
    "end_winding_front": 89.8,
    "end_winding_rear": 117.3,
    "winding_hot_spot_est": 122.3,
    "magnet_max": 91.6,
    "magnet_mean": 83.3,
    "sleeve_max": 92.8,
    "shaft_max": 89.2,
    "yoke_max": 109.5,
    "teeth_max": 111.1,
    "gap_air_out": 97.6,
    "bearing_front": 67.1,
    "bearing_rear": 67.6,
    "glycol_out": 93.1,
    "housing": 80.2
   },
   "heat": {
    "to_glycol_W": 119,
    "to_air_W": 2445,
    "to_oil_W": 2011,
    "to_plenum_W": 322,
    "sources_W": 4897
   },
   "h_gap": 522,
   "nodes": null
  }
 },
 "dry_cooler": {
  "UA_max": 450.0,
  "C_air_max": 615.3888888888889,
  "fan_P_max": 150.0,
  "fan_min": 0.15,
  "recirc_K": 2.0,
  "spec": "dry cooler, 1 x EC axial fan d450-500 (2000 m3/h, 150 W), Cu tube / Al fin coil 2 rows ~0.6 m2 face, UA >= 450 W/K at full fan, MEG 35 %, dp <= 30 kPa at 30 L/min; candidates Guentner (DE) GDF / GFH compact, LU-VE (IT) EHL, Thermokey (IT), Kelvion (DE)",
  "design_duty_W": 2439,
  "heat_at_335kW_W": 1626,
  "glycol_in_C": 56.3,
  "air_in_C": 47.0,
  "fan_speed_needed_45C_150pct": 0.849,
  "fan_power_45C_W": 92,
  "fan_speed_30C_100pct": 0.141,
  "fan_power_30C_W": 0,
  "approach_K": 8.0,
  "margin": "at 45 C ambient the cooler rejects 150 % of the generator heat with the fan at 85 %"
 },
 "pump": {
  "flow_L_min": 30.0,
  "head_kPa": 102.8,
  "breakdown_kPa": {
   "jacket": 27.8,
   "dry_cooler": 30,
   "pipes_DN25_2x10m": 20,
   "valve_3way_kvs6": 15,
   "strainer": 10
  },
  "P_el_W": 147,
  "spec": "wet-rotor circulator with ECM + 0-10 V speed, e.g. Grundfos MAGNA3 25-120 (DK) / Wilo Stratos MAXO 25/0.5-12 (DE); flow switch + vortex flow meter (Huba Control 210 CH / SIKA VVX DE)"
 },
 "transients": {
  "cold start 30 C -> 335 kW": [
   {
    "t_min": 0.0,
    "T_amb": 30.0,
    "load": 0.0,
    "T_supply": 30.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 30.0,
    "end_winding": 30.0,
    "magnet": 30.0,
    "sleeve": 30.0,
    "bearing": 30.4,
    "air_out": 30.0,
    "glycol_out": 30.0
   },
   {
    "t_min": 2.0,
    "T_amb": 30.0,
    "load": 0.0,
    "T_supply": 30.16,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 31.1,
    "end_winding": 31.3,
    "magnet": 32.3,
    "sleeve": 37.1,
    "bearing": 60.0,
    "air_out": 46.6,
    "glycol_out": 30.2
   },
   {
    "t_min": 4.0,
    "T_amb": 30.0,
    "load": 0.667,
    "T_supply": 31.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 36.5,
    "end_winding": 37.3,
    "magnet": 40.0,
    "sleeve": 50.5,
    "bearing": 62.3,
    "air_out": 52.6,
    "glycol_out": 31.2
   },
   {
    "t_min": 6.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 32.31,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 43.4,
    "end_winding": 46.5,
    "magnet": 46.6,
    "sleeve": 56.3,
    "bearing": 62.8,
    "air_out": 58.4,
    "glycol_out": 32.6
   },
   {
    "t_min": 8.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 33.9,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 49.0,
    "end_winding": 54.7,
    "magnet": 52.2,
    "sleeve": 61.3,
    "bearing": 63.1,
    "air_out": 63.7,
    "glycol_out": 34.2
   },
   {
    "t_min": 10.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 35.68,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 53.5,
    "end_winding": 61.5,
    "magnet": 56.9,
    "sleeve": 65.5,
    "bearing": 63.4,
    "air_out": 68.1,
    "glycol_out": 36.0
   },
   {
    "t_min": 12.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 37.56,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 57.3,
    "end_winding": 67.1,
    "magnet": 61.0,
    "sleeve": 69.1,
    "bearing": 63.7,
    "air_out": 71.8,
    "glycol_out": 37.9
   },
   {
    "t_min": 14.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 39.49,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 60.6,
    "end_winding": 71.8,
    "magnet": 64.6,
    "sleeve": 72.4,
    "bearing": 63.9,
    "air_out": 75.1,
    "glycol_out": 39.8
   },
   {
    "t_min": 16.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 41.43,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 63.6,
    "end_winding": 75.8,
    "magnet": 67.9,
    "sleeve": 75.2,
    "bearing": 64.2,
    "air_out": 77.9,
    "glycol_out": 41.8
   },
   {
    "t_min": 18.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 43.36,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 66.3,
    "end_winding": 79.3,
    "magnet": 70.7,
    "sleeve": 77.8,
    "bearing": 64.4,
    "air_out": 80.5,
    "glycol_out": 43.7
   },
   {
    "t_min": 20.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 45.27,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 68.8,
    "end_winding": 82.3,
    "magnet": 73.3,
    "sleeve": 80.2,
    "bearing": 64.6,
    "air_out": 82.8,
    "glycol_out": 45.6
   },
   {
    "t_min": 22.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 47.14,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 71.2,
    "end_winding": 85.1,
    "magnet": 75.7,
    "sleeve": 82.3,
    "bearing": 64.8,
    "air_out": 84.9,
    "glycol_out": 47.4
   },
   {
    "t_min": 24.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 48.96,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 73.4,
    "end_winding": 87.6,
    "magnet": 77.9,
    "sleeve": 84.3,
    "bearing": 65.0,
    "air_out": 86.9,
    "glycol_out": 49.3
   },
   {
    "t_min": 26.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 50.75,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.38,
    "Q_cooler_W": 0,
    "winding_slot": 75.3,
    "end_winding": 89.9,
    "magnet": 79.7,
    "sleeve": 85.6,
    "bearing": 65.1,
    "air_out": 88.1,
    "glycol_out": 51.0
   },
   {
    "t_min": 28.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 52.47,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.413,
    "Q_cooler_W": 0,
    "winding_slot": 77.0,
    "end_winding": 91.6,
    "magnet": 81.1,
    "sleeve": 86.1,
    "bearing": 65.3,
    "air_out": 88.6,
    "glycol_out": 52.8
   },
   {
    "t_min": 30.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 54.12,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.442,
    "Q_cooler_W": 0,
    "winding_slot": 78.4,
    "end_winding": 93.1,
    "magnet": 82.1,
    "sleeve": 86.4,
    "bearing": 65.4,
    "air_out": 88.9,
    "glycol_out": 54.4
   },
   {
    "t_min": 32.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.06,
    "SP": 55.0,
    "valve": 0.025,
    "fan": 0.15,
    "blower": 0.469,
    "Q_cooler_W": 236,
    "winding_slot": 79.6,
    "end_winding": 94.2,
    "magnet": 82.8,
    "sleeve": 86.5,
    "bearing": 65.5,
    "air_out": 89.1,
    "glycol_out": 55.6
   },
   {
    "t_min": 34.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.042,
    "fan": 0.15,
    "blower": 0.493,
    "Q_cooler_W": 526,
    "winding_slot": 80.6,
    "end_winding": 95.0,
    "magnet": 83.4,
    "sleeve": 86.5,
    "bearing": 65.6,
    "air_out": 89.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 36.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.06,
    "fan": 0.15,
    "blower": 0.512,
    "Q_cooler_W": 790,
    "winding_slot": 81.2,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 86.4,
    "bearing": 65.7,
    "air_out": 89.0,
    "glycol_out": 55.7
   },
   {
    "t_min": 38.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.081,
    "fan": 0.15,
    "blower": 0.528,
    "Q_cooler_W": 1001,
    "winding_slot": 81.6,
    "end_winding": 96.1,
    "magnet": 83.9,
    "sleeve": 86.2,
    "bearing": 65.8,
    "air_out": 88.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 40.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.102,
    "fan": 0.15,
    "blower": 0.54,
    "Q_cooler_W": 1150,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.0,
    "sleeve": 86.1,
    "bearing": 65.8,
    "air_out": 88.6,
    "glycol_out": 55.8
   },
   {
    "t_min": 42.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.121,
    "fan": 0.15,
    "blower": 0.549,
    "Q_cooler_W": 1247,
    "winding_slot": 81.8,
    "end_winding": 96.4,
    "magnet": 84.1,
    "sleeve": 85.9,
    "bearing": 65.8,
    "air_out": 88.4,
    "glycol_out": 55.8
   },
   {
    "t_min": 44.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.03,
    "SP": 55.0,
    "valve": 0.137,
    "fan": 0.15,
    "blower": 0.556,
    "Q_cooler_W": 1309,
    "winding_slot": 81.8,
    "end_winding": 96.4,
    "magnet": 84.1,
    "sleeve": 85.8,
    "bearing": 65.8,
    "air_out": 88.2,
    "glycol_out": 55.8
   },
   {
    "t_min": 46.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.148,
    "fan": 0.15,
    "blower": 0.562,
    "Q_cooler_W": 1346,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 85.6,
    "bearing": 65.8,
    "air_out": 88.1,
    "glycol_out": 55.8
   },
   {
    "t_min": 48.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.156,
    "fan": 0.15,
    "blower": 0.566,
    "Q_cooler_W": 1368,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 85.5,
    "bearing": 65.8,
    "air_out": 87.9,
    "glycol_out": 55.8
   },
   {
    "t_min": 50.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.569,
    "Q_cooler_W": 1380,
    "winding_slot": 81.7,
    "end_winding": 96.2,
    "magnet": 84.0,
    "sleeve": 85.4,
    "bearing": 65.8,
    "air_out": 87.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 52.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.571,
    "Q_cooler_W": 1386,
    "winding_slot": 81.7,
    "end_winding": 96.1,
    "magnet": 84.0,
    "sleeve": 85.3,
    "bearing": 65.8,
    "air_out": 87.7,
    "glycol_out": 55.7
   },
   {
    "t_min": 54.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.163,
    "fan": 0.15,
    "blower": 0.573,
    "Q_cooler_W": 1388,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.7
   },
   {
    "t_min": 56.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.574,
    "Q_cooler_W": 1388,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.7
   },
   {
    "t_min": 58.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1387,
    "winding_slot": 81.6,
    "end_winding": 95.9,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 60.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.161,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1385,
    "winding_slot": 81.5,
    "end_winding": 95.9,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 62.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.161,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1384,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 64.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1383,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 66.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1382,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 68.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1381,
    "winding_slot": 81.5,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 70.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1381,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 72.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1380,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 74.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1380,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 76.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 78.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 80.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 82.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 84.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 86.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 88.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 90.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 92.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 94.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 96.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 98.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 100.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 102.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 104.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 106.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 108.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 110.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 112.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 114.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 116.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 118.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 120.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 122.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 124.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 126.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 128.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 130.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 132.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 134.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 136.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 138.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 140.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 142.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 144.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 146.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 148.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 150.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 152.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 154.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 156.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 158.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 160.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 162.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 164.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 166.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 168.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 170.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 172.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 174.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 176.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 178.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 180.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 182.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 184.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 186.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 188.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 190.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 192.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 194.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 196.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 198.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 200.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 202.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 204.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 206.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 208.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 210.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 212.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 214.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 216.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 218.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 220.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 222.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 224.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 226.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 228.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 230.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 232.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 234.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 236.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 238.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 240.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   }
  ],
  "cold start 45 C -> 335 kW": [
   {
    "t_min": 0.0,
    "T_amb": 45.0,
    "load": 0.0,
    "T_supply": 45.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 45.0,
    "end_winding": 45.0,
    "magnet": 45.0,
    "sleeve": 45.0,
    "bearing": 45.4,
    "air_out": 45.0,
    "glycol_out": 45.0
   },
   {
    "t_min": 2.0,
    "T_amb": 45.0,
    "load": 0.0,
    "T_supply": 45.12,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 46.1,
    "end_winding": 46.3,
    "magnet": 46.9,
    "sleeve": 51.9,
    "bearing": 62.0,
    "air_out": 61.2,
    "glycol_out": 45.2
   },
   {
    "t_min": 4.0,
    "T_amb": 45.0,
    "load": 0.667,
    "T_supply": 45.85,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 51.5,
    "end_winding": 52.2,
    "magnet": 54.0,
    "sleeve": 65.0,
    "bearing": 63.9,
    "air_out": 67.0,
    "glycol_out": 46.0
   },
   {
    "t_min": 6.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 47.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 58.5,
    "end_winding": 61.5,
    "magnet": 60.0,
    "sleeve": 70.5,
    "bearing": 64.3,
    "air_out": 72.7,
    "glycol_out": 47.2
   },
   {
    "t_min": 8.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 48.41,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 64.1,
    "end_winding": 69.8,
    "magnet": 65.2,
    "sleeve": 75.1,
    "bearing": 64.6,
    "air_out": 77.8,
    "glycol_out": 48.7
   },
   {
    "t_min": 10.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 50.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 68.5,
    "end_winding": 76.5,
    "magnet": 69.7,
    "sleeve": 79.2,
    "bearing": 64.8,
    "air_out": 82.1,
    "glycol_out": 50.3
   },
   {
    "t_min": 12.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 51.7,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 72.3,
    "end_winding": 82.1,
    "magnet": 73.6,
    "sleeve": 82.6,
    "bearing": 65.0,
    "air_out": 85.8,
    "glycol_out": 52.0
   },
   {
    "t_min": 14.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 53.45,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.373,
    "Q_cooler_W": 0,
    "winding_slot": 75.5,
    "end_winding": 86.7,
    "magnet": 77.0,
    "sleeve": 85.5,
    "bearing": 65.2,
    "air_out": 88.6,
    "glycol_out": 53.7
   },
   {
    "t_min": 16.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.09,
    "SP": 55.0,
    "valve": 0.024,
    "fan": 0.15,
    "blower": 0.435,
    "Q_cooler_W": 29,
    "winding_slot": 78.1,
    "end_winding": 90.3,
    "magnet": 79.6,
    "sleeve": 86.6,
    "bearing": 65.4,
    "air_out": 89.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 18.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.21,
    "SP": 55.0,
    "valve": 0.134,
    "fan": 0.15,
    "blower": 0.489,
    "Q_cooler_W": 378,
    "winding_slot": 80.0,
    "end_winding": 93.0,
    "magnet": 81.5,
    "sleeve": 87.2,
    "bearing": 65.6,
    "air_out": 90.6,
    "glycol_out": 55.9
   },
   {
    "t_min": 20.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.64,
    "SP": 55.0,
    "valve": 0.424,
    "fan": 0.15,
    "blower": 0.536,
    "Q_cooler_W": 678,
    "winding_slot": 81.4,
    "end_winding": 94.9,
    "magnet": 82.8,
    "sleeve": 87.4,
    "bearing": 65.7,
    "air_out": 90.8,
    "glycol_out": 56.3
   },
   {
    "t_min": 22.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.33,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.224,
    "blower": 0.577,
    "Q_cooler_W": 1081,
    "winding_slot": 82.3,
    "end_winding": 96.2,
    "magnet": 83.7,
    "sleeve": 87.5,
    "bearing": 65.8,
    "air_out": 90.6,
    "glycol_out": 57.0
   },
   {
    "t_min": 24.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.82,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.605,
    "blower": 0.612,
    "Q_cooler_W": 1990,
    "winding_slot": 83.0,
    "end_winding": 97.0,
    "magnet": 84.3,
    "sleeve": 87.4,
    "bearing": 65.9,
    "air_out": 90.4,
    "glycol_out": 56.7
   },
   {
    "t_min": 26.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.22,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.698,
    "blower": 0.642,
    "Q_cooler_W": 2020,
    "winding_slot": 83.3,
    "end_winding": 97.5,
    "magnet": 84.7,
    "sleeve": 87.2,
    "bearing": 65.9,
    "air_out": 90.0,
    "glycol_out": 56.2
   },
   {
    "t_min": 28.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.89,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.644,
    "blower": 0.666,
    "Q_cooler_W": 1866,
    "winding_slot": 83.3,
    "end_winding": 97.6,
    "magnet": 84.9,
    "sleeve": 87.0,
    "bearing": 65.9,
    "air_out": 89.6,
    "glycol_out": 55.8
   },
   {
    "t_min": 30.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.81,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.556,
    "blower": 0.685,
    "Q_cooler_W": 1704,
    "winding_slot": 83.2,
    "end_winding": 97.6,
    "magnet": 85.0,
    "sleeve": 86.7,
    "bearing": 65.9,
    "air_out": 89.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 32.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.87,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.498,
    "blower": 0.701,
    "Q_cooler_W": 1608,
    "winding_slot": 83.0,
    "end_winding": 97.4,
    "magnet": 85.0,
    "sleeve": 86.5,
    "bearing": 65.9,
    "air_out": 88.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 34.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.96,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.481,
    "blower": 0.713,
    "Q_cooler_W": 1590,
    "winding_slot": 82.8,
    "end_winding": 97.2,
    "magnet": 84.9,
    "sleeve": 86.2,
    "bearing": 65.9,
    "air_out": 88.4,
    "glycol_out": 55.8
   },
   {
    "t_min": 36.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.723,
    "Q_cooler_W": 1611,
    "winding_slot": 82.7,
    "end_winding": 97.0,
    "magnet": 84.9,
    "sleeve": 86.0,
    "bearing": 65.9,
    "air_out": 88.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 38.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.497,
    "blower": 0.732,
    "Q_cooler_W": 1632,
    "winding_slot": 82.6,
    "end_winding": 96.8,
    "magnet": 84.8,
    "sleeve": 85.9,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 40.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.502,
    "blower": 0.738,
    "Q_cooler_W": 1639,
    "winding_slot": 82.5,
    "end_winding": 96.6,
    "magnet": 84.7,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 87.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 42.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.501,
    "blower": 0.744,
    "Q_cooler_W": 1636,
    "winding_slot": 82.4,
    "end_winding": 96.4,
    "magnet": 84.6,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.5,
    "glycol_out": 55.9
   },
   {
    "t_min": 44.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.497,
    "blower": 0.748,
    "Q_cooler_W": 1628,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.6,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.4,
    "glycol_out": 55.9
   },
   {
    "t_min": 46.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.494,
    "blower": 0.751,
    "Q_cooler_W": 1621,
    "winding_slot": 82.2,
    "end_winding": 96.2,
    "magnet": 84.5,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.3,
    "glycol_out": 55.9
   },
   {
    "t_min": 48.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.492,
    "blower": 0.753,
    "Q_cooler_W": 1617,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 50.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.755,
    "Q_cooler_W": 1615,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 52.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.756,
    "Q_cooler_W": 1613,
    "winding_slot": 82.0,
    "end_winding": 95.9,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 54.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.757,
    "Q_cooler_W": 1612,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 56.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.758,
    "Q_cooler_W": 1611,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 58.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1610,
    "winding_slot": 82.0,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 60.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 62.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 64.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 66.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 68.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 70.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 72.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 74.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 76.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 78.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 80.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 82.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 84.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 86.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 88.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 90.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 92.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 94.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 96.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 98.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 100.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 102.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 104.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 106.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 108.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 110.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 112.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 114.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 116.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 118.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 120.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 122.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 124.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 126.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 128.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 130.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 132.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 134.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 136.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 138.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 140.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 142.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 144.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 146.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 148.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 150.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 152.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 154.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 156.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 158.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 160.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 162.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 164.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 166.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 168.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 170.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 172.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 174.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 176.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 178.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 180.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 182.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 184.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 186.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 188.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 190.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 192.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 194.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 196.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 198.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 200.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 202.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 204.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 206.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 208.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 210.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 212.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 214.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 216.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 218.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 220.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 222.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 224.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 226.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 228.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 230.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 232.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 234.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 236.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 238.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 240.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   }
  ],
  "cold start 0 C -> 335 kW": [
   {
    "t_min": 0.0,
    "T_amb": 0.0,
    "load": 0.0,
    "T_supply": 0.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 0.0,
    "end_winding": 0.0,
    "magnet": 0.0,
    "sleeve": 0.0,
    "bearing": 0.4,
    "air_out": 0.0,
    "glycol_out": 0.0
   },
   {
    "t_min": 2.0,
    "T_amb": 0.0,
    "load": 0.0,
    "T_supply": 0.23,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 1.1,
    "end_winding": 1.4,
    "magnet": 3.1,
    "sleeve": 7.4,
    "bearing": 55.8,
    "air_out": 17.4,
    "glycol_out": 0.3
   },
   {
    "t_min": 4.0,
    "T_amb": 0.0,
    "load": 0.667,
    "T_supply": 1.3,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 6.5,
    "end_winding": 7.6,
    "magnet": 12.2,
    "sleeve": 21.6,
    "bearing": 59.1,
    "air_out": 23.8,
    "glycol_out": 1.5
   },
   {
    "t_min": 6.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 2.93,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 13.3,
    "end_winding": 16.5,
    "magnet": 19.7,
    "sleeve": 28.1,
    "bearing": 59.8,
    "air_out": 29.9,
    "glycol_out": 3.2
   },
   {
    "t_min": 8.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 4.88,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 18.8,
    "end_winding": 24.6,
    "magnet": 26.1,
    "sleeve": 33.6,
    "bearing": 60.3,
    "air_out": 35.3,
    "glycol_out": 5.2
   },
   {
    "t_min": 10.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 7.03,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 23.4,
    "end_winding": 31.4,
    "magnet": 31.3,
    "sleeve": 38.2,
    "bearing": 60.7,
    "air_out": 39.9,
    "glycol_out": 7.4
   },
   {
    "t_min": 12.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 9.28,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 27.3,
    "end_winding": 37.1,
    "magnet": 35.9,
    "sleeve": 42.2,
    "bearing": 61.1,
    "air_out": 43.9,
    "glycol_out": 9.7
   },
   {
    "t_min": 14.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 11.57,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 30.9,
    "end_winding": 41.9,
    "magnet": 39.9,
    "sleeve": 45.7,
    "bearing": 61.4,
    "air_out": 47.4,
    "glycol_out": 12.0
   },
   {
    "t_min": 16.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 13.87,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 34.1,
    "end_winding": 46.1,
    "magnet": 43.4,
    "sleeve": 48.9,
    "bearing": 61.6,
    "air_out": 50.5,
    "glycol_out": 14.2
   },
   {
    "t_min": 18.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 16.14,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 37.1,
    "end_winding": 49.8,
    "magnet": 46.6,
    "sleeve": 51.7,
    "bearing": 61.9,
    "air_out": 53.3,
    "glycol_out": 16.5
   },
   {
    "t_min": 20.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 18.38,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 39.9,
    "end_winding": 53.1,
    "magnet": 49.5,
    "sleeve": 54.4,
    "bearing": 62.1,
    "air_out": 55.9,
    "glycol_out": 18.8
   },
   {
    "t_min": 22.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 20.58,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 42.5,
    "end_winding": 56.1,
    "magnet": 52.2,
    "sleeve": 56.8,
    "bearing": 62.4,
    "air_out": 58.2,
    "glycol_out": 20.9
   },
   {
    "t_min": 24.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 22.72,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 45.0,
    "end_winding": 58.9,
    "magnet": 54.6,
    "sleeve": 59.0,
    "bearing": 62.6,
    "air_out": 60.5,
    "glycol_out": 23.1
   },
   {
    "t_min": 26.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 24.8,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 47.3,
    "end_winding": 61.5,
    "magnet": 56.8,
    "sleeve": 61.1,
    "bearing": 62.8,
    "air_out": 62.5,
    "glycol_out": 25.1
   },
   {
    "t_min": 28.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 26.83,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 49.6,
    "end_winding": 63.9,
    "magnet": 58.9,
    "sleeve": 63.1,
    "bearing": 63.0,
    "air_out": 64.5,
    "glycol_out": 27.2
   },
   {
    "t_min": 30.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 28.8,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 51.7,
    "end_winding": 66.2,
    "magnet": 60.8,
    "sleeve": 64.9,
    "bearing": 63.1,
    "air_out": 66.4,
    "glycol_out": 29.1
   },
   {
    "t_min": 32.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 30.71,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 53.7,
    "end_winding": 68.3,
    "magnet": 62.6,
    "sleeve": 66.7,
    "bearing": 63.3,
    "air_out": 68.1,
    "glycol_out": 31.0
   },
   {
    "t_min": 34.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 32.56,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 55.7,
    "end_winding": 70.4,
    "magnet": 64.3,
    "sleeve": 68.3,
    "bearing": 63.5,
    "air_out": 69.8,
    "glycol_out": 32.9
   },
   {
    "t_min": 36.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 34.36,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 57.6,
    "end_winding": 72.3,
    "magnet": 65.9,
    "sleeve": 69.9,
    "bearing": 63.7,
    "air_out": 71.4,
    "glycol_out": 34.7
   },
   {
    "t_min": 38.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 36.09,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 59.4,
    "end_winding": 74.2,
    "magnet": 67.4,
    "sleeve": 71.3,
    "bearing": 63.8,
    "air_out": 72.9,
    "glycol_out": 36.4
   },
   {
    "t_min": 40.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 37.78,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 61.1,
    "end_winding": 76.0,
    "magnet": 68.8,
    "sleeve": 72.7,
    "bearing": 64.0,
    "air_out": 74.4,
    "glycol_out": 38.1
   },
   {
    "t_min": 42.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 39.4,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 62.8,
    "end_winding": 77.7,
    "magnet": 70.2,
    "sleeve": 74.1,
    "bearing": 64.1,
    "air_out": 75.8,
    "glycol_out": 39.7
   },
   {
    "t_min": 44.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 40.98,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 64.4,
    "end_winding": 79.3,
    "magnet": 71.4,
    "sleeve": 75.3,
    "bearing": 64.2,
    "air_out": 77.2,
    "glycol_out": 41.2
   },
   {
    "t_min": 46.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 42.5,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 66.0,
    "end_winding": 80.9,
    "magnet": 72.6,
    "sleeve": 76.6,
    "bearing": 64.4,
    "air_out": 78.5,
    "glycol_out": 42.7
   },
   {
    "t_min": 48.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 43.97,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 67.5,
    "end_winding": 82.4,
    "magnet": 73.8,
    "sleeve": 77.7,
    "bearing": 64.5,
    "air_out": 79.7,
    "glycol_out": 44.2
   },
   {
    "t_min": 50.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 45.4,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 69.0,
    "end_winding": 83.8,
    "magnet": 74.9,
    "sleeve": 78.8,
    "bearing": 64.6,
    "air_out": 80.9,
    "glycol_out": 45.6
   },
   {
    "t_min": 52.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 46.78,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 70.4,
    "end_winding": 85.3,
    "magnet": 76.0,
    "sleeve": 79.9,
    "bearing": 64.8,
    "air_out": 82.1,
    "glycol_out": 47.0
   },
   {
    "t_min": 54.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 48.11,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 71.7,
    "end_winding": 86.6,
    "magnet": 77.0,
    "sleeve": 80.9,
    "bearing": 64.9,
    "air_out": 83.2,
    "glycol_out": 48.3
   },
   {
    "t_min": 56.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 49.39,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 73.0,
    "end_winding": 87.9,
    "magnet": 77.9,
    "sleeve": 81.9,
    "bearing": 65.0,
    "air_out": 84.2,
    "glycol_out": 49.6
   },
   {
    "t_min": 58.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 50.64,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 74.3,
    "end_winding": 89.2,
    "magnet": 78.8,
    "sleeve": 82.9,
    "bearing": 65.1,
    "air_out": 85.3,
    "glycol_out": 50.8
   },
   {
    "t_min": 60.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 51.84,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 75.5,
    "end_winding": 90.4,
    "magnet": 79.7,
    "sleeve": 83.8,
    "bearing": 65.2,
    "air_out": 86.3,
    "glycol_out": 52.0
   },
   {
    "t_min": 62.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 53.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 76.7,
    "end_winding": 91.5,
    "magnet": 80.6,
    "sleeve": 84.6,
    "bearing": 65.3,
    "air_out": 87.2,
    "glycol_out": 53.2
   },
   {
    "t_min": 64.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 54.13,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.361,
    "Q_cooler_W": 0,
    "winding_slot": 77.8,
    "end_winding": 92.6,
    "magnet": 81.3,
    "sleeve": 85.2,
    "bearing": 65.4,
    "air_out": 87.7,
    "glycol_out": 54.3
   },
   {
    "t_min": 66.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.007,
    "fan": 0.0,
    "blower": 0.372,
    "Q_cooler_W": 113,
    "winding_slot": 78.7,
    "end_winding": 93.5,
    "magnet": 81.9,
    "sleeve": 85.4,
    "bearing": 65.5,
    "air_out": 88.0,
    "glycol_out": 55.3
   },
   {
    "t_min": 68.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.014,
    "fan": 0.0,
    "blower": 0.382,
    "Q_cooler_W": 143,
    "winding_slot": 79.5,
    "end_winding": 94.2,
    "magnet": 82.3,
    "sleeve": 85.5,
    "bearing": 65.5,
    "air_out": 88.2,
    "glycol_out": 55.4
   },
   {
    "t_min": 70.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.018,
    "fan": 0.0,
    "blower": 0.39,
    "Q_cooler_W": 170,
    "winding_slot": 80.0,
    "end_winding": 94.8,
    "magnet": 82.5,
    "sleeve": 85.5,
    "bearing": 65.6,
    "air_out": 88.3,
    "glycol_out": 55.5
   },
   {
    "t_min": 72.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.397,
    "Q_cooler_W": 1058,
    "winding_slot": 80.3,
    "end_winding": 95.2,
    "magnet": 82.7,
    "sleeve": 85.4,
    "bearing": 65.6,
    "air_out": 88.3,
    "glycol_out": 55.5
   },
   {
    "t_min": 74.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.401,
    "Q_cooler_W": 1038,
    "winding_slot": 80.5,
    "end_winding": 95.5,
    "magnet": 82.8,
    "sleeve": 85.4,
    "bearing": 65.7,
    "air_out": 88.3,
    "glycol_out": 55.5
   },
   {
    "t_min": 76.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.405,
    "Q_cooler_W": 1021,
    "winding_slot": 80.6,
    "end_winding": 95.6,
    "magnet": 82.9,
    "sleeve": 85.3,
    "bearing": 65.7,
    "air_out": 88.2,
    "glycol_out": 55.5
   },
   {
    "t_min": 78.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1014,
    "winding_slot": 80.7,
    "end_winding": 95.7,
    "magnet": 83.0,
    "sleeve": 85.3,
    "bearing": 65.7,
    "air_out": 88.2,
    "glycol_out": 55.5
   },
   {
    "t_min": 80.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.409,
    "Q_cooler_W": 1009,
    "winding_slot": 80.7,
    "end_winding": 95.8,
    "magnet": 83.0,
    "sleeve": 85.2,
    "bearing": 65.7,
    "air_out": 88.1,
    "glycol_out": 55.5
   },
   {
    "t_min": 82.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.41,
    "Q_cooler_W": 1010,
    "winding_slot": 80.7,
    "end_winding": 95.8,
    "magnet": 83.0,
    "sleeve": 85.2,
    "bearing": 65.7,
    "air_out": 88.1,
    "glycol_out": 55.5
   },
   {
    "t_min": 84.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.411,
    "Q_cooler_W": 1006,
    "winding_slot": 80.7,
    "end_winding": 95.8,
    "magnet": 83.0,
    "sleeve": 85.1,
    "bearing": 65.7,
    "air_out": 88.0,
    "glycol_out": 55.5
   },
   {
    "t_min": 86.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.411,
    "Q_cooler_W": 1008,
    "winding_slot": 80.7,
    "end_winding": 95.8,
    "magnet": 83.0,
    "sleeve": 85.1,
    "bearing": 65.7,
    "air_out": 88.0,
    "glycol_out": 55.5
   },
   {
    "t_min": 88.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1009,
    "winding_slot": 80.7,
    "end_winding": 95.8,
    "magnet": 83.0,
    "sleeve": 85.1,
    "bearing": 65.7,
    "air_out": 88.0,
    "glycol_out": 55.5
   },
   {
    "t_min": 90.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.412,
    "Q_cooler_W": 171,
    "winding_slot": 80.7,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.1,
    "bearing": 65.7,
    "air_out": 88.0,
    "glycol_out": 55.5
   },
   {
    "t_min": 92.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1006,
    "winding_slot": 80.7,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 94.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1007,
    "winding_slot": 80.7,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 96.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1007,
    "winding_slot": 80.7,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 98.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 100.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 102.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 104.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 106.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 108.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 110.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 112.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 114.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 116.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 118.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 120.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 122.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 124.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 126.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 128.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 130.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 132.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 134.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 136.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 138.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 140.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 142.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 144.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 146.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 148.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 150.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 152.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 154.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 156.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 158.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 160.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 162.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 164.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 166.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 168.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 170.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 172.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 174.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 176.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 178.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 180.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 182.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 184.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 186.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 188.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 190.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 192.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 194.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 196.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 198.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 200.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 202.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 204.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 206.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 208.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 210.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 212.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 214.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 216.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 218.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 220.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 222.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 224.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 226.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 228.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 230.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 232.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 234.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 236.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 238.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 240.0,
    "T_amb": 0.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.412,
    "Q_cooler_W": 1008,
    "winding_slot": 80.6,
    "end_winding": 95.7,
    "magnet": 82.9,
    "sleeve": 85.0,
    "bearing": 65.7,
    "air_out": 87.9,
    "glycol_out": 55.5
   }
  ],
  "ambient ramp 30 -> 45 C at 335 kW": [
   {
    "t_min": 0.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 30.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 30.2,
    "end_winding": 30.2,
    "magnet": 30.1,
    "sleeve": 30.7,
    "bearing": 46.2,
    "air_out": 44.0,
    "glycol_out": 30.0
   },
   {
    "t_min": 2.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 30.55,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 38.5,
    "end_winding": 40.5,
    "magnet": 38.6,
    "sleeve": 49.3,
    "bearing": 61.5,
    "air_out": 53.5,
    "glycol_out": 30.7
   },
   {
    "t_min": 4.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 31.84,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 44.9,
    "end_winding": 49.4,
    "magnet": 46.1,
    "sleeve": 56.3,
    "bearing": 62.6,
    "air_out": 59.6,
    "glycol_out": 32.1
   },
   {
    "t_min": 6.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 33.48,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 49.9,
    "end_winding": 56.8,
    "magnet": 52.1,
    "sleeve": 61.5,
    "bearing": 63.0,
    "air_out": 64.6,
    "glycol_out": 33.8
   },
   {
    "t_min": 8.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 35.32,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 54.1,
    "end_winding": 63.0,
    "magnet": 57.0,
    "sleeve": 65.7,
    "bearing": 63.4,
    "air_out": 68.7,
    "glycol_out": 35.6
   },
   {
    "t_min": 10.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 37.25,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 57.8,
    "end_winding": 68.2,
    "magnet": 61.2,
    "sleeve": 69.4,
    "bearing": 63.7,
    "air_out": 72.3,
    "glycol_out": 37.6
   },
   {
    "t_min": 12.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 39.22,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 60.9,
    "end_winding": 72.5,
    "magnet": 64.8,
    "sleeve": 72.5,
    "bearing": 63.9,
    "air_out": 75.4,
    "glycol_out": 39.5
   },
   {
    "t_min": 14.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 41.19,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 63.8,
    "end_winding": 76.3,
    "magnet": 68.0,
    "sleeve": 75.4,
    "bearing": 64.1,
    "air_out": 78.1,
    "glycol_out": 41.5
   },
   {
    "t_min": 16.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 43.15,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 66.4,
    "end_winding": 79.6,
    "magnet": 70.9,
    "sleeve": 77.9,
    "bearing": 64.4,
    "air_out": 80.6,
    "glycol_out": 43.5
   },
   {
    "t_min": 18.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 45.07,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 68.9,
    "end_winding": 82.6,
    "magnet": 73.4,
    "sleeve": 80.3,
    "bearing": 64.6,
    "air_out": 82.9,
    "glycol_out": 45.4
   },
   {
    "t_min": 20.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 46.96,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 71.2,
    "end_winding": 85.3,
    "magnet": 75.8,
    "sleeve": 82.4,
    "bearing": 64.8,
    "air_out": 85.0,
    "glycol_out": 47.3
   },
   {
    "t_min": 22.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 48.8,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 73.3,
    "end_winding": 87.7,
    "magnet": 77.9,
    "sleeve": 84.4,
    "bearing": 64.9,
    "air_out": 86.9,
    "glycol_out": 49.1
   },
   {
    "t_min": 24.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 50.59,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.38,
    "Q_cooler_W": 0,
    "winding_slot": 75.3,
    "end_winding": 89.9,
    "magnet": 79.8,
    "sleeve": 85.6,
    "bearing": 65.1,
    "air_out": 88.0,
    "glycol_out": 50.9
   },
   {
    "t_min": 26.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 52.32,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.412,
    "Q_cooler_W": 0,
    "winding_slot": 76.9,
    "end_winding": 91.6,
    "magnet": 81.1,
    "sleeve": 86.1,
    "bearing": 65.3,
    "air_out": 88.6,
    "glycol_out": 52.6
   },
   {
    "t_min": 28.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 53.99,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.442,
    "Q_cooler_W": 0,
    "winding_slot": 78.3,
    "end_winding": 93.0,
    "magnet": 82.1,
    "sleeve": 86.3,
    "bearing": 65.4,
    "air_out": 88.9,
    "glycol_out": 54.3
   },
   {
    "t_min": 30.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.06,
    "SP": 55.0,
    "valve": 0.023,
    "fan": 0.15,
    "blower": 0.469,
    "Q_cooler_W": 207,
    "winding_slot": 79.5,
    "end_winding": 94.1,
    "magnet": 82.8,
    "sleeve": 86.5,
    "bearing": 65.5,
    "air_out": 89.1,
    "glycol_out": 55.5
   },
   {
    "t_min": 32.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.041,
    "fan": 0.15,
    "blower": 0.493,
    "Q_cooler_W": 500,
    "winding_slot": 80.5,
    "end_winding": 95.0,
    "magnet": 83.4,
    "sleeve": 86.5,
    "bearing": 65.6,
    "air_out": 89.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 34.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.058,
    "fan": 0.15,
    "blower": 0.512,
    "Q_cooler_W": 768,
    "winding_slot": 81.2,
    "end_winding": 95.6,
    "magnet": 83.7,
    "sleeve": 86.4,
    "bearing": 65.7,
    "air_out": 89.0,
    "glycol_out": 55.7
   },
   {
    "t_min": 36.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.527,
    "Q_cooler_W": 985,
    "winding_slot": 81.5,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 86.2,
    "bearing": 65.8,
    "air_out": 88.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 38.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.1,
    "fan": 0.15,
    "blower": 0.54,
    "Q_cooler_W": 1138,
    "winding_slot": 81.7,
    "end_winding": 96.2,
    "magnet": 84.1,
    "sleeve": 86.1,
    "bearing": 65.8,
    "air_out": 88.6,
    "glycol_out": 55.8
   },
   {
    "t_min": 40.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.119,
    "fan": 0.15,
    "blower": 0.549,
    "Q_cooler_W": 1240,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 85.9,
    "bearing": 65.8,
    "air_out": 88.4,
    "glycol_out": 55.8
   },
   {
    "t_min": 42.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.03,
    "SP": 55.0,
    "valve": 0.135,
    "fan": 0.15,
    "blower": 0.556,
    "Q_cooler_W": 1304,
    "winding_slot": 81.8,
    "end_winding": 96.4,
    "magnet": 84.1,
    "sleeve": 85.8,
    "bearing": 65.8,
    "air_out": 88.2,
    "glycol_out": 55.8
   },
   {
    "t_min": 44.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.147,
    "fan": 0.15,
    "blower": 0.562,
    "Q_cooler_W": 1343,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 85.6,
    "bearing": 65.8,
    "air_out": 88.1,
    "glycol_out": 55.8
   },
   {
    "t_min": 46.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.155,
    "fan": 0.15,
    "blower": 0.566,
    "Q_cooler_W": 1366,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 85.5,
    "bearing": 65.8,
    "air_out": 87.9,
    "glycol_out": 55.8
   },
   {
    "t_min": 48.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.569,
    "Q_cooler_W": 1379,
    "winding_slot": 81.7,
    "end_winding": 96.2,
    "magnet": 84.0,
    "sleeve": 85.4,
    "bearing": 65.8,
    "air_out": 87.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 50.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.571,
    "Q_cooler_W": 1385,
    "winding_slot": 81.7,
    "end_winding": 96.1,
    "magnet": 84.0,
    "sleeve": 85.3,
    "bearing": 65.8,
    "air_out": 87.7,
    "glycol_out": 55.7
   },
   {
    "t_min": 52.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.573,
    "Q_cooler_W": 1387,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.7
   },
   {
    "t_min": 54.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.574,
    "Q_cooler_W": 1387,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.7
   },
   {
    "t_min": 56.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1387,
    "winding_slot": 81.6,
    "end_winding": 95.9,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 58.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.161,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1385,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 60.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.161,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1384,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 62.0,
    "T_amb": 31.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.165,
    "fan": 0.15,
    "blower": 0.578,
    "Q_cooler_W": 1331,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 64.0,
    "T_amb": 32.0,
    "load": 1.0,
    "T_supply": 55.03,
    "SP": 55.0,
    "valve": 0.181,
    "fan": 0.15,
    "blower": 0.583,
    "Q_cooler_W": 1302,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.8
   },
   {
    "t_min": 66.0,
    "T_amb": 33.0,
    "load": 1.0,
    "T_supply": 55.06,
    "SP": 55.0,
    "valve": 0.21,
    "fan": 0.15,
    "blower": 0.588,
    "Q_cooler_W": 1288,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.8
   },
   {
    "t_min": 68.0,
    "T_amb": 34.0,
    "load": 1.0,
    "T_supply": 55.09,
    "SP": 55.0,
    "valve": 0.256,
    "fan": 0.15,
    "blower": 0.594,
    "Q_cooler_W": 1283,
    "winding_slot": 81.6,
    "end_winding": 95.9,
    "magnet": 83.9,
    "sleeve": 85.3,
    "bearing": 65.8,
    "air_out": 87.7,
    "glycol_out": 55.8
   },
   {
    "t_min": 70.0,
    "T_amb": 35.0,
    "load": 1.0,
    "T_supply": 55.15,
    "SP": 55.0,
    "valve": 0.328,
    "fan": 0.15,
    "blower": 0.601,
    "Q_cooler_W": 1278,
    "winding_slot": 81.6,
    "end_winding": 95.9,
    "magnet": 83.9,
    "sleeve": 85.3,
    "bearing": 65.8,
    "air_out": 87.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 72.0,
    "T_amb": 36.0,
    "load": 1.0,
    "T_supply": 55.23,
    "SP": 55.0,
    "valve": 0.441,
    "fan": 0.15,
    "blower": 0.609,
    "Q_cooler_W": 1271,
    "winding_slot": 81.7,
    "end_winding": 96.0,
    "magnet": 84.0,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.8,
    "glycol_out": 56.0
   },
   {
    "t_min": 74.0,
    "T_amb": 37.0,
    "load": 1.0,
    "T_supply": 55.36,
    "SP": 55.0,
    "valve": 0.619,
    "fan": 0.15,
    "blower": 0.618,
    "Q_cooler_W": 1256,
    "winding_slot": 81.8,
    "end_winding": 96.0,
    "magnet": 84.0,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.8,
    "glycol_out": 56.1
   },
   {
    "t_min": 76.0,
    "T_amb": 38.0,
    "load": 1.0,
    "T_supply": 55.55,
    "SP": 55.0,
    "valve": 0.889,
    "fan": 0.15,
    "blower": 0.628,
    "Q_cooler_W": 1232,
    "winding_slot": 81.9,
    "end_winding": 96.1,
    "magnet": 84.1,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 56.3
   },
   {
    "t_min": 78.0,
    "T_amb": 39.0,
    "load": 1.0,
    "T_supply": 55.39,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.262,
    "blower": 0.638,
    "Q_cooler_W": 1776,
    "winding_slot": 82.0,
    "end_winding": 96.1,
    "magnet": 84.1,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 56.2
   },
   {
    "t_min": 80.0,
    "T_amb": 40.0,
    "load": 1.0,
    "T_supply": 55.06,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.277,
    "blower": 0.649,
    "Q_cooler_W": 1695,
    "winding_slot": 82.1,
    "end_winding": 96.2,
    "magnet": 84.2,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 82.0,
    "T_amb": 41.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.27,
    "blower": 0.66,
    "Q_cooler_W": 1546,
    "winding_slot": 82.1,
    "end_winding": 96.2,
    "magnet": 84.2,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.8
   },
   {
    "t_min": 84.0,
    "T_amb": 42.0,
    "load": 1.0,
    "T_supply": 55.05,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.29,
    "blower": 0.671,
    "Q_cooler_W": 1513,
    "winding_slot": 82.1,
    "end_winding": 96.3,
    "magnet": 84.3,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 86.0,
    "T_amb": 43.0,
    "load": 1.0,
    "T_supply": 55.09,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.33,
    "blower": 0.683,
    "Q_cooler_W": 1529,
    "winding_slot": 82.1,
    "end_winding": 96.3,
    "magnet": 84.3,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 88.0,
    "T_amb": 44.0,
    "load": 1.0,
    "T_supply": 55.12,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.382,
    "blower": 0.695,
    "Q_cooler_W": 1545,
    "winding_slot": 82.2,
    "end_winding": 96.3,
    "magnet": 84.4,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 88.0,
    "glycol_out": 56.0
   },
   {
    "t_min": 90.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.15,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.447,
    "blower": 0.709,
    "Q_cooler_W": 1551,
    "winding_slot": 82.2,
    "end_winding": 96.3,
    "magnet": 84.5,
    "sleeve": 85.8,
    "bearing": 65.9,
    "air_out": 88.0,
    "glycol_out": 56.0
   },
   {
    "t_min": 92.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.11,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.498,
    "blower": 0.719,
    "Q_cooler_W": 1649,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.5,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 87.8,
    "glycol_out": 56.0
   },
   {
    "t_min": 94.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.03,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.512,
    "blower": 0.727,
    "Q_cooler_W": 1663,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.5,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 96.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.506,
    "blower": 0.733,
    "Q_cooler_W": 1643,
    "winding_slot": 82.2,
    "end_winding": 96.2,
    "magnet": 84.5,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 55.9
   },
   {
    "t_min": 98.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.98,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.495,
    "blower": 0.738,
    "Q_cooler_W": 1621,
    "winding_slot": 82.2,
    "end_winding": 96.2,
    "magnet": 84.4,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.5,
    "glycol_out": 55.8
   },
   {
    "t_min": 100.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.743,
    "Q_cooler_W": 1610,
    "winding_slot": 82.2,
    "end_winding": 96.1,
    "magnet": 84.4,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.4,
    "glycol_out": 55.8
   },
   {
    "t_min": 102.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.746,
    "Q_cooler_W": 1609,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.3,
    "glycol_out": 55.9
   },
   {
    "t_min": 104.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.749,
    "Q_cooler_W": 1612,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 106.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.751,
    "Q_cooler_W": 1613,
    "winding_slot": 82.1,
    "end_winding": 95.9,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 108.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.753,
    "Q_cooler_W": 1614,
    "winding_slot": 82.0,
    "end_winding": 95.9,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 110.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.754,
    "Q_cooler_W": 1613,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 112.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.755,
    "Q_cooler_W": 1611,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 114.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.756,
    "Q_cooler_W": 1610,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 116.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.757,
    "Q_cooler_W": 1609,
    "winding_slot": 82.0,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 118.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.757,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 120.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.758,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 122.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.758,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 124.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.758,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 126.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.758,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 128.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 130.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 132.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 134.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 136.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 138.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 140.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 142.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 144.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 146.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 148.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 150.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 152.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 154.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 156.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 158.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 160.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 162.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 164.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 166.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 168.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 170.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 172.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 174.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 176.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 178.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 180.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 182.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 184.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 186.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 188.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 190.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 192.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 194.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 196.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 198.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 200.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 202.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 204.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 206.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 208.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 210.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 212.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 214.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 216.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 218.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 220.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 222.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 224.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 226.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 228.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 230.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 232.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 234.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 236.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 238.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 240.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 242.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 244.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 246.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 248.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 250.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 252.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 254.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 256.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 258.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 260.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 262.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 264.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 266.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 268.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 270.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 272.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 274.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 276.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 278.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 280.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 282.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 284.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 286.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 288.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 290.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 292.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 294.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 296.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 298.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 300.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   }
  ],
  "load 335 -> 150 -> 335 kW, 30 C (no outer loop)": [
   {
    "t_min": 0.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 30.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 30.2,
    "end_winding": 30.2,
    "magnet": 30.1,
    "sleeve": 30.7,
    "bearing": 46.2,
    "air_out": 44.0,
    "glycol_out": 30.0
   },
   {
    "t_min": 3.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 31.13,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 41.9,
    "end_winding": 45.2,
    "magnet": 42.6,
    "sleeve": 53.1,
    "bearing": 62.2,
    "air_out": 56.7,
    "glycol_out": 31.4
   },
   {
    "t_min": 6.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 33.48,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 49.9,
    "end_winding": 56.8,
    "magnet": 52.1,
    "sleeve": 61.5,
    "bearing": 63.0,
    "air_out": 64.6,
    "glycol_out": 33.8
   },
   {
    "t_min": 9.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 36.28,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 56.0,
    "end_winding": 65.7,
    "magnet": 59.2,
    "sleeve": 67.6,
    "bearing": 63.5,
    "air_out": 70.6,
    "glycol_out": 36.6
   },
   {
    "t_min": 12.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 39.22,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 60.9,
    "end_winding": 72.5,
    "magnet": 64.8,
    "sleeve": 72.5,
    "bearing": 63.9,
    "air_out": 75.4,
    "glycol_out": 39.5
   },
   {
    "t_min": 15.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 42.17,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 65.2,
    "end_winding": 78.0,
    "magnet": 69.5,
    "sleeve": 76.7,
    "bearing": 64.3,
    "air_out": 79.4,
    "glycol_out": 42.5
   },
   {
    "t_min": 18.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 45.07,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 68.9,
    "end_winding": 82.6,
    "magnet": 73.4,
    "sleeve": 80.3,
    "bearing": 64.6,
    "air_out": 82.9,
    "glycol_out": 45.4
   },
   {
    "t_min": 21.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 47.88,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 72.3,
    "end_winding": 86.5,
    "magnet": 76.9,
    "sleeve": 83.4,
    "bearing": 64.8,
    "air_out": 86.0,
    "glycol_out": 48.2
   },
   {
    "t_min": 24.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 50.59,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.38,
    "Q_cooler_W": 0,
    "winding_slot": 75.3,
    "end_winding": 89.9,
    "magnet": 79.8,
    "sleeve": 85.6,
    "bearing": 65.1,
    "air_out": 88.0,
    "glycol_out": 50.9
   },
   {
    "t_min": 27.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 53.16,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.428,
    "Q_cooler_W": 0,
    "winding_slot": 77.6,
    "end_winding": 92.4,
    "magnet": 81.7,
    "sleeve": 86.2,
    "bearing": 65.3,
    "air_out": 88.8,
    "glycol_out": 53.4
   },
   {
    "t_min": 30.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.06,
    "SP": 55.0,
    "valve": 0.023,
    "fan": 0.15,
    "blower": 0.469,
    "Q_cooler_W": 207,
    "winding_slot": 79.5,
    "end_winding": 94.1,
    "magnet": 82.8,
    "sleeve": 86.5,
    "bearing": 65.5,
    "air_out": 89.1,
    "glycol_out": 55.5
   },
   {
    "t_min": 33.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.03,
    "SP": 55.0,
    "valve": 0.049,
    "fan": 0.15,
    "blower": 0.503,
    "Q_cooler_W": 636,
    "winding_slot": 80.9,
    "end_winding": 95.3,
    "magnet": 83.6,
    "sleeve": 86.4,
    "bearing": 65.7,
    "air_out": 89.0,
    "glycol_out": 55.7
   },
   {
    "t_min": 36.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.527,
    "Q_cooler_W": 985,
    "winding_slot": 81.5,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 86.2,
    "bearing": 65.8,
    "air_out": 88.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 39.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.04,
    "SP": 55.0,
    "valve": 0.11,
    "fan": 0.15,
    "blower": 0.545,
    "Q_cooler_W": 1194,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 86.0,
    "bearing": 65.8,
    "air_out": 88.5,
    "glycol_out": 55.8
   },
   {
    "t_min": 42.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.03,
    "SP": 55.0,
    "valve": 0.135,
    "fan": 0.15,
    "blower": 0.556,
    "Q_cooler_W": 1304,
    "winding_slot": 81.8,
    "end_winding": 96.4,
    "magnet": 84.1,
    "sleeve": 85.8,
    "bearing": 65.8,
    "air_out": 88.2,
    "glycol_out": 55.8
   },
   {
    "t_min": 45.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.152,
    "fan": 0.15,
    "blower": 0.564,
    "Q_cooler_W": 1356,
    "winding_slot": 81.8,
    "end_winding": 96.3,
    "magnet": 84.1,
    "sleeve": 85.6,
    "bearing": 65.8,
    "air_out": 88.0,
    "glycol_out": 55.8
   },
   {
    "t_min": 48.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.569,
    "Q_cooler_W": 1379,
    "winding_slot": 81.7,
    "end_winding": 96.2,
    "magnet": 84.0,
    "sleeve": 85.4,
    "bearing": 65.8,
    "air_out": 87.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 51.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.572,
    "Q_cooler_W": 1386,
    "winding_slot": 81.7,
    "end_winding": 96.1,
    "magnet": 83.9,
    "sleeve": 85.3,
    "bearing": 65.8,
    "air_out": 87.7,
    "glycol_out": 55.7
   },
   {
    "t_min": 54.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.574,
    "Q_cooler_W": 1387,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.7
   },
   {
    "t_min": 57.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1386,
    "winding_slot": 81.5,
    "end_winding": 95.9,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 60.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.161,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1384,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 63.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1382,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 66.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1381,
    "winding_slot": 81.5,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 69.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.576,
    "Q_cooler_W": 1380,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 72.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1380,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 75.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 78.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 81.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 84.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 87.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 90.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 93.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 96.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 99.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 102.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 105.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 108.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 111.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 114.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 117.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 120.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.574,
    "Q_cooler_W": 1379,
    "winding_slot": 81.3,
    "end_winding": 95.6,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 86.9,
    "glycol_out": 55.7
   },
   {
    "t_min": 123.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 54.98,
    "SP": 55.0,
    "valve": 0.147,
    "fan": 0.15,
    "blower": 0.53,
    "Q_cooler_W": 1357,
    "winding_slot": 76.7,
    "end_winding": 88.6,
    "magnet": 82.4,
    "sleeve": 84.2,
    "bearing": 65.7,
    "air_out": 85.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 126.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 54.96,
    "SP": 55.0,
    "valve": 0.117,
    "fan": 0.15,
    "blower": 0.492,
    "Q_cooler_W": 1273,
    "winding_slot": 74.4,
    "end_winding": 84.7,
    "magnet": 81.3,
    "sleeve": 83.8,
    "bearing": 65.6,
    "air_out": 84.2,
    "glycol_out": 55.6
   },
   {
    "t_min": 129.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 54.97,
    "SP": 55.0,
    "valve": 0.094,
    "fan": 0.15,
    "blower": 0.463,
    "Q_cooler_W": 1178,
    "winding_slot": 73.2,
    "end_winding": 82.5,
    "magnet": 80.7,
    "sleeve": 83.8,
    "bearing": 65.6,
    "air_out": 83.9,
    "glycol_out": 55.6
   },
   {
    "t_min": 132.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 0.083,
    "fan": 0.15,
    "blower": 0.443,
    "Q_cooler_W": 1111,
    "winding_slot": 72.6,
    "end_winding": 81.4,
    "magnet": 80.4,
    "sleeve": 84.0,
    "bearing": 65.6,
    "air_out": 83.8,
    "glycol_out": 55.6
   },
   {
    "t_min": 135.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 0.077,
    "fan": 0.15,
    "blower": 0.429,
    "Q_cooler_W": 1072,
    "winding_slot": 72.4,
    "end_winding": 80.8,
    "magnet": 80.3,
    "sleeve": 84.2,
    "bearing": 65.6,
    "air_out": 83.9,
    "glycol_out": 55.5
   },
   {
    "t_min": 138.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.42,
    "Q_cooler_W": 1051,
    "winding_slot": 72.3,
    "end_winding": 80.6,
    "magnet": 80.2,
    "sleeve": 84.4,
    "bearing": 65.6,
    "air_out": 84.0,
    "glycol_out": 55.5
   },
   {
    "t_min": 141.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.073,
    "fan": 0.15,
    "blower": 0.414,
    "Q_cooler_W": 1041,
    "winding_slot": 72.3,
    "end_winding": 80.5,
    "magnet": 80.3,
    "sleeve": 84.6,
    "bearing": 65.6,
    "air_out": 84.1,
    "glycol_out": 55.5
   },
   {
    "t_min": 144.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.073,
    "fan": 0.15,
    "blower": 0.411,
    "Q_cooler_W": 1037,
    "winding_slot": 72.3,
    "end_winding": 80.5,
    "magnet": 80.3,
    "sleeve": 84.7,
    "bearing": 65.6,
    "air_out": 84.2,
    "glycol_out": 55.5
   },
   {
    "t_min": 147.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.073,
    "fan": 0.15,
    "blower": 0.408,
    "Q_cooler_W": 1037,
    "winding_slot": 72.4,
    "end_winding": 80.6,
    "magnet": 80.3,
    "sleeve": 84.8,
    "bearing": 65.6,
    "air_out": 84.2,
    "glycol_out": 55.6
   },
   {
    "t_min": 150.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.073,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1037,
    "winding_slot": 72.4,
    "end_winding": 80.6,
    "magnet": 80.4,
    "sleeve": 84.9,
    "bearing": 65.6,
    "air_out": 84.3,
    "glycol_out": 55.6
   },
   {
    "t_min": 153.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.073,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1039,
    "winding_slot": 72.4,
    "end_winding": 80.7,
    "magnet": 80.4,
    "sleeve": 84.9,
    "bearing": 65.6,
    "air_out": 84.3,
    "glycol_out": 55.6
   },
   {
    "t_min": 156.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.073,
    "fan": 0.15,
    "blower": 0.406,
    "Q_cooler_W": 1040,
    "winding_slot": 72.4,
    "end_winding": 80.7,
    "magnet": 80.5,
    "sleeve": 84.9,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 159.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.406,
    "Q_cooler_W": 1041,
    "winding_slot": 72.5,
    "end_winding": 80.7,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 162.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.406,
    "Q_cooler_W": 1042,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 165.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.406,
    "Q_cooler_W": 1042,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 168.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 171.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 174.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 177.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 180.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 183.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 186.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 189.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 192.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 195.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 198.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 201.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 204.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 207.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 210.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 213.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 216.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 219.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 222.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 225.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 228.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 231.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 234.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 237.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 240.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.074,
    "fan": 0.15,
    "blower": 0.407,
    "Q_cooler_W": 1043,
    "winding_slot": 72.5,
    "end_winding": 80.8,
    "magnet": 80.5,
    "sleeve": 85.0,
    "bearing": 65.6,
    "air_out": 84.4,
    "glycol_out": 55.6
   },
   {
    "t_min": 243.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.08,
    "fan": 0.15,
    "blower": 0.45,
    "Q_cooler_W": 1072,
    "winding_slot": 77.1,
    "end_winding": 87.7,
    "magnet": 81.9,
    "sleeve": 85.8,
    "bearing": 65.7,
    "air_out": 87.1,
    "glycol_out": 55.6
   },
   {
    "t_min": 246.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.097,
    "fan": 0.15,
    "blower": 0.486,
    "Q_cooler_W": 1152,
    "winding_slot": 79.4,
    "end_winding": 91.7,
    "magnet": 83.0,
    "sleeve": 86.1,
    "bearing": 65.8,
    "air_out": 88.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 249.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.115,
    "fan": 0.15,
    "blower": 0.514,
    "Q_cooler_W": 1235,
    "winding_slot": 80.6,
    "end_winding": 94.0,
    "magnet": 83.6,
    "sleeve": 86.1,
    "bearing": 65.8,
    "air_out": 88.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 252.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.133,
    "fan": 0.15,
    "blower": 0.534,
    "Q_cooler_W": 1299,
    "winding_slot": 81.2,
    "end_winding": 95.2,
    "magnet": 83.9,
    "sleeve": 86.0,
    "bearing": 65.8,
    "air_out": 88.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 255.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.146,
    "fan": 0.15,
    "blower": 0.549,
    "Q_cooler_W": 1342,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 84.0,
    "sleeve": 85.8,
    "bearing": 65.8,
    "air_out": 88.2,
    "glycol_out": 55.7
   },
   {
    "t_min": 258.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.155,
    "fan": 0.15,
    "blower": 0.559,
    "Q_cooler_W": 1367,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 84.0,
    "sleeve": 85.6,
    "bearing": 65.8,
    "air_out": 88.0,
    "glycol_out": 55.7
   },
   {
    "t_min": 261.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.565,
    "Q_cooler_W": 1380,
    "winding_slot": 81.7,
    "end_winding": 96.1,
    "magnet": 84.0,
    "sleeve": 85.5,
    "bearing": 65.8,
    "air_out": 87.8,
    "glycol_out": 55.7
   },
   {
    "t_min": 264.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.57,
    "Q_cooler_W": 1386,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 84.0,
    "sleeve": 85.3,
    "bearing": 65.8,
    "air_out": 87.7,
    "glycol_out": 55.7
   },
   {
    "t_min": 267.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.572,
    "Q_cooler_W": 1387,
    "winding_slot": 81.6,
    "end_winding": 96.0,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.6,
    "glycol_out": 55.7
   },
   {
    "t_min": 270.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.162,
    "fan": 0.15,
    "blower": 0.574,
    "Q_cooler_W": 1386,
    "winding_slot": 81.5,
    "end_winding": 95.9,
    "magnet": 83.8,
    "sleeve": 85.2,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 273.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.161,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1385,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.5,
    "glycol_out": 55.7
   },
   {
    "t_min": 276.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1383,
    "winding_slot": 81.5,
    "end_winding": 95.8,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 279.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.16,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1382,
    "winding_slot": 81.5,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 282.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1381,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 285.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1380,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 288.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1380,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 291.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 294.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 297.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 300.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 303.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 306.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 309.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 312.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 315.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 318.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 321.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 324.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 327.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 330.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 333.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 336.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 339.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 342.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 345.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 348.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 351.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 354.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 357.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   },
   {
    "t_min": 360.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 0.159,
    "fan": 0.15,
    "blower": 0.575,
    "Q_cooler_W": 1379,
    "winding_slot": 81.4,
    "end_winding": 95.7,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.8,
    "air_out": 87.4,
    "glycol_out": 55.7
   }
  ],
  "load 335 -> 150 -> 335 kW, 30 C (winding outer loop)": [
   {
    "t_min": 0.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 30.0,
    "SP": 60.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 30.2,
    "end_winding": 30.2,
    "magnet": 30.1,
    "sleeve": 30.7,
    "bearing": 46.2,
    "air_out": 44.0,
    "glycol_out": 30.0
   },
   {
    "t_min": 3.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 31.13,
    "SP": 60.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 41.9,
    "end_winding": 45.2,
    "magnet": 42.6,
    "sleeve": 53.1,
    "bearing": 62.2,
    "air_out": 56.7,
    "glycol_out": 31.4
   },
   {
    "t_min": 6.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 33.48,
    "SP": 60.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 49.9,
    "end_winding": 56.8,
    "magnet": 52.1,
    "sleeve": 61.5,
    "bearing": 63.0,
    "air_out": 64.6,
    "glycol_out": 33.8
   },
   {
    "t_min": 9.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 36.28,
    "SP": 60.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 56.0,
    "end_winding": 65.7,
    "magnet": 59.2,
    "sleeve": 67.6,
    "bearing": 63.5,
    "air_out": 70.6,
    "glycol_out": 36.6
   },
   {
    "t_min": 12.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 39.22,
    "SP": 59.77,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 60.9,
    "end_winding": 72.5,
    "magnet": 64.8,
    "sleeve": 72.5,
    "bearing": 63.9,
    "air_out": 75.4,
    "glycol_out": 39.5
   },
   {
    "t_min": 15.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 42.17,
    "SP": 59.48,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 65.2,
    "end_winding": 78.0,
    "magnet": 69.5,
    "sleeve": 76.7,
    "bearing": 64.3,
    "air_out": 79.4,
    "glycol_out": 42.5
   },
   {
    "t_min": 18.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 45.07,
    "SP": 59.19,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 68.9,
    "end_winding": 82.6,
    "magnet": 73.4,
    "sleeve": 80.3,
    "bearing": 64.6,
    "air_out": 82.9,
    "glycol_out": 45.4
   },
   {
    "t_min": 21.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 47.88,
    "SP": 58.85,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 72.3,
    "end_winding": 86.5,
    "magnet": 76.9,
    "sleeve": 83.4,
    "bearing": 64.8,
    "air_out": 86.0,
    "glycol_out": 48.2
   },
   {
    "t_min": 24.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 50.59,
    "SP": 58.5,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.38,
    "Q_cooler_W": 0,
    "winding_slot": 75.3,
    "end_winding": 89.9,
    "magnet": 79.8,
    "sleeve": 85.6,
    "bearing": 65.1,
    "air_out": 88.0,
    "glycol_out": 50.9
   },
   {
    "t_min": 27.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 53.16,
    "SP": 58.2,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.428,
    "Q_cooler_W": 0,
    "winding_slot": 77.6,
    "end_winding": 92.4,
    "magnet": 81.7,
    "sleeve": 86.2,
    "bearing": 65.3,
    "air_out": 88.8,
    "glycol_out": 53.4
   },
   {
    "t_min": 30.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 55.57,
    "SP": 57.92,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.469,
    "Q_cooler_W": 0,
    "winding_slot": 79.5,
    "end_winding": 94.2,
    "magnet": 82.8,
    "sleeve": 86.5,
    "bearing": 65.5,
    "air_out": 89.1,
    "glycol_out": 55.8
   },
   {
    "t_min": 33.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.69,
    "SP": 57.65,
    "valve": 0.009,
    "fan": 0.0,
    "blower": 0.505,
    "Q_cooler_W": 32,
    "winding_slot": 81.1,
    "end_winding": 95.4,
    "magnet": 83.6,
    "sleeve": 86.5,
    "bearing": 65.7,
    "air_out": 89.1,
    "glycol_out": 58.0
   },
   {
    "t_min": 36.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.45,
    "SP": 57.42,
    "valve": 0.04,
    "fan": 0.15,
    "blower": 0.534,
    "Q_cooler_W": 595,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.0,
    "sleeve": 86.4,
    "bearing": 65.8,
    "air_out": 89.0,
    "glycol_out": 58.1
   },
   {
    "t_min": 39.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.31,
    "SP": 57.28,
    "valve": 0.061,
    "fan": 0.15,
    "blower": 0.556,
    "Q_cooler_W": 930,
    "winding_slot": 82.9,
    "end_winding": 96.8,
    "magnet": 84.2,
    "sleeve": 86.1,
    "bearing": 65.9,
    "air_out": 88.8,
    "glycol_out": 58.0
   },
   {
    "t_min": 42.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.23,
    "SP": 57.21,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.57,
    "Q_cooler_W": 1131,
    "winding_slot": 83.1,
    "end_winding": 97.0,
    "magnet": 84.3,
    "sleeve": 85.9,
    "bearing": 65.9,
    "air_out": 88.5,
    "glycol_out": 57.9
   },
   {
    "t_min": 45.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.19,
    "SP": 57.18,
    "valve": 0.091,
    "fan": 0.15,
    "blower": 0.579,
    "Q_cooler_W": 1228,
    "winding_slot": 83.1,
    "end_winding": 97.0,
    "magnet": 84.2,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 88.3,
    "glycol_out": 57.9
   },
   {
    "t_min": 48.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.17,
    "SP": 57.17,
    "valve": 0.097,
    "fan": 0.15,
    "blower": 0.585,
    "Q_cooler_W": 1267,
    "winding_slot": 83.0,
    "end_winding": 96.9,
    "magnet": 84.1,
    "sleeve": 85.5,
    "bearing": 66.0,
    "air_out": 88.0,
    "glycol_out": 57.9
   },
   {
    "t_min": 51.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.15,
    "SP": 57.16,
    "valve": 0.098,
    "fan": 0.15,
    "blower": 0.589,
    "Q_cooler_W": 1283,
    "winding_slot": 82.9,
    "end_winding": 96.8,
    "magnet": 84.1,
    "sleeve": 85.3,
    "bearing": 66.0,
    "air_out": 87.9,
    "glycol_out": 57.8
   },
   {
    "t_min": 54.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.13,
    "SP": 57.13,
    "valve": 0.101,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1293,
    "winding_slot": 82.9,
    "end_winding": 96.7,
    "magnet": 84.0,
    "sleeve": 85.2,
    "bearing": 66.0,
    "air_out": 87.8,
    "glycol_out": 57.8
   },
   {
    "t_min": 57.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.13,
    "SP": 57.13,
    "valve": 0.101,
    "fan": 0.15,
    "blower": 0.592,
    "Q_cooler_W": 1291,
    "winding_slot": 82.8,
    "end_winding": 96.6,
    "magnet": 83.9,
    "sleeve": 85.1,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 57.8
   },
   {
    "t_min": 60.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.1,
    "SP": 57.1,
    "valve": 0.102,
    "fan": 0.15,
    "blower": 0.593,
    "Q_cooler_W": 1295,
    "winding_slot": 82.8,
    "end_winding": 96.6,
    "magnet": 83.9,
    "sleeve": 85.1,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 57.8
   },
   {
    "t_min": 63.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.1,
    "SP": 57.1,
    "valve": 0.101,
    "fan": 0.15,
    "blower": 0.593,
    "Q_cooler_W": 1290,
    "winding_slot": 82.7,
    "end_winding": 96.5,
    "magnet": 83.8,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.8
   },
   {
    "t_min": 66.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.08,
    "SP": 57.08,
    "valve": 0.101,
    "fan": 0.15,
    "blower": 0.593,
    "Q_cooler_W": 1293,
    "winding_slot": 82.7,
    "end_winding": 96.5,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.8
   },
   {
    "t_min": 69.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.06,
    "SP": 57.06,
    "valve": 0.102,
    "fan": 0.15,
    "blower": 0.593,
    "Q_cooler_W": 1294,
    "winding_slot": 82.7,
    "end_winding": 96.4,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 72.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.04,
    "SP": 57.04,
    "valve": 0.102,
    "fan": 0.15,
    "blower": 0.593,
    "Q_cooler_W": 1295,
    "winding_slot": 82.7,
    "end_winding": 96.4,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 75.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.04,
    "SP": 57.04,
    "valve": 0.101,
    "fan": 0.15,
    "blower": 0.592,
    "Q_cooler_W": 1290,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 78.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.02,
    "SP": 57.02,
    "valve": 0.102,
    "fan": 0.15,
    "blower": 0.592,
    "Q_cooler_W": 1292,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 81.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.0,
    "SP": 57.0,
    "valve": 0.102,
    "fan": 0.15,
    "blower": 0.592,
    "Q_cooler_W": 1294,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 84.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.98,
    "SP": 56.98,
    "valve": 0.103,
    "fan": 0.15,
    "blower": 0.592,
    "Q_cooler_W": 1295,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 87.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.97,
    "SP": 56.97,
    "valve": 0.103,
    "fan": 0.15,
    "blower": 0.592,
    "Q_cooler_W": 1297,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.7
   },
   {
    "t_min": 90.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.95,
    "SP": 56.95,
    "valve": 0.104,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1298,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 93.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.93,
    "SP": 56.93,
    "valve": 0.104,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1298,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 96.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.91,
    "SP": 56.91,
    "valve": 0.104,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1299,
    "winding_slot": 82.6,
    "end_winding": 96.4,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 99.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.89,
    "SP": 56.89,
    "valve": 0.105,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1300,
    "winding_slot": 82.6,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 102.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.88,
    "SP": 56.88,
    "valve": 0.105,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1301,
    "winding_slot": 82.6,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 105.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.88,
    "SP": 56.88,
    "valve": 0.104,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1295,
    "winding_slot": 82.5,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 108.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.87,
    "SP": 56.86,
    "valve": 0.105,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1298,
    "winding_slot": 82.5,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.6
   },
   {
    "t_min": 111.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.85,
    "SP": 56.85,
    "valve": 0.105,
    "fan": 0.15,
    "blower": 0.59,
    "Q_cooler_W": 1300,
    "winding_slot": 82.5,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.5
   },
   {
    "t_min": 114.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.83,
    "SP": 56.83,
    "valve": 0.106,
    "fan": 0.15,
    "blower": 0.59,
    "Q_cooler_W": 1301,
    "winding_slot": 82.5,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.5
   },
   {
    "t_min": 117.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 56.82,
    "SP": 56.82,
    "valve": 0.106,
    "fan": 0.15,
    "blower": 0.59,
    "Q_cooler_W": 1302,
    "winding_slot": 82.5,
    "end_winding": 96.3,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 57.5
   },
   {
    "t_min": 120.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 56.8,
    "SP": 67.19,
    "valve": 0.106,
    "fan": 0.15,
    "blower": 0.589,
    "Q_cooler_W": 1303,
    "winding_slot": 82.4,
    "end_winding": 96.2,
    "magnet": 83.7,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 57.5
   },
   {
    "t_min": 123.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 59.64,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.546,
    "Q_cooler_W": 0,
    "winding_slot": 77.9,
    "end_winding": 89.3,
    "magnet": 82.4,
    "sleeve": 84.2,
    "bearing": 65.8,
    "air_out": 85.4,
    "glycol_out": 59.9
   },
   {
    "t_min": 126.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 61.35,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.515,
    "Q_cooler_W": 0,
    "winding_slot": 76.4,
    "end_winding": 85.6,
    "magnet": 81.5,
    "sleeve": 84.0,
    "bearing": 65.8,
    "air_out": 84.8,
    "glycol_out": 61.5
   },
   {
    "t_min": 129.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 62.68,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.495,
    "Q_cooler_W": 0,
    "winding_slot": 76.1,
    "end_winding": 83.9,
    "magnet": 81.0,
    "sleeve": 84.1,
    "bearing": 65.9,
    "air_out": 84.7,
    "glycol_out": 62.8
   },
   {
    "t_min": 132.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 63.8,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.485,
    "Q_cooler_W": 0,
    "winding_slot": 76.3,
    "end_winding": 83.3,
    "magnet": 80.8,
    "sleeve": 84.3,
    "bearing": 65.9,
    "air_out": 84.9,
    "glycol_out": 63.9
   },
   {
    "t_min": 135.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 64.8,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.48,
    "Q_cooler_W": 0,
    "winding_slot": 76.8,
    "end_winding": 83.2,
    "magnet": 80.8,
    "sleeve": 84.5,
    "bearing": 66.0,
    "air_out": 85.3,
    "glycol_out": 64.9
   },
   {
    "t_min": 138.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 65.71,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.48,
    "Q_cooler_W": 0,
    "winding_slot": 77.4,
    "end_winding": 83.5,
    "magnet": 80.8,
    "sleeve": 84.7,
    "bearing": 66.1,
    "air_out": 85.6,
    "glycol_out": 65.8
   },
   {
    "t_min": 141.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 66.55,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.482,
    "Q_cooler_W": 0,
    "winding_slot": 78.0,
    "end_winding": 83.9,
    "magnet": 80.9,
    "sleeve": 84.9,
    "bearing": 66.1,
    "air_out": 85.8,
    "glycol_out": 66.6
   },
   {
    "t_min": 144.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 67.33,
    "SP": 68.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.486,
    "Q_cooler_W": 0,
    "winding_slot": 78.5,
    "end_winding": 84.3,
    "magnet": 81.0,
    "sleeve": 85.0,
    "bearing": 66.2,
    "air_out": 86.1,
    "glycol_out": 67.4
   },
   {
    "t_min": 147.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 67.95,
    "SP": 68.0,
    "valve": 0.006,
    "fan": 0.0,
    "blower": 0.491,
    "Q_cooler_W": 124,
    "winding_slot": 79.1,
    "end_winding": 84.6,
    "magnet": 81.1,
    "sleeve": 85.1,
    "bearing": 66.2,
    "air_out": 86.3,
    "glycol_out": 68.1
   },
   {
    "t_min": 150.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.01,
    "SP": 68.0,
    "valve": 0.016,
    "fan": 0.0,
    "blower": 0.496,
    "Q_cooler_W": 148,
    "winding_slot": 79.5,
    "end_winding": 85.0,
    "magnet": 81.2,
    "sleeve": 85.1,
    "bearing": 66.3,
    "air_out": 86.4,
    "glycol_out": 68.2
   },
   {
    "t_min": 153.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.499,
    "Q_cooler_W": 926,
    "winding_slot": 79.8,
    "end_winding": 85.2,
    "magnet": 81.2,
    "sleeve": 85.1,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 156.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.502,
    "Q_cooler_W": 155,
    "winding_slot": 79.9,
    "end_winding": 85.4,
    "magnet": 81.3,
    "sleeve": 85.1,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 159.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.504,
    "Q_cooler_W": 907,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.3,
    "sleeve": 85.1,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 162.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.505,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.1,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 165.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.505,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.1,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 168.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 171.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 174.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 177.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 180.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 183.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 186.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 189.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 192.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 195.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 198.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 201.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 204.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 207.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 899,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 210.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 899,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 213.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 898,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 216.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 898,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 219.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 898,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 222.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 898,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 225.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.15,
    "blower": 0.506,
    "Q_cooler_W": 898,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 228.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 231.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 234.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 237.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 240.0,
    "T_amb": 30.0,
    "load": 0.45,
    "T_supply": 68.0,
    "SP": 68.0,
    "valve": 0.02,
    "fan": 0.0,
    "blower": 0.506,
    "Q_cooler_W": 153,
    "winding_slot": 80.0,
    "end_winding": 85.5,
    "magnet": 81.2,
    "sleeve": 85.0,
    "bearing": 66.3,
    "air_out": 86.5,
    "glycol_out": 68.2
   },
   {
    "t_min": 243.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.76,
    "SP": 59.23,
    "valve": 1.0,
    "fan": 0.204,
    "blower": 0.541,
    "Q_cooler_W": 2609,
    "winding_slot": 83.8,
    "end_winding": 92.2,
    "magnet": 82.4,
    "sleeve": 85.6,
    "bearing": 66.4,
    "air_out": 88.4,
    "glycol_out": 59.9
   },
   {
    "t_min": 246.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.22,
    "SP": 59.13,
    "valve": 0.457,
    "fan": 0.15,
    "blower": 0.56,
    "Q_cooler_W": 1900,
    "winding_slot": 84.0,
    "end_winding": 95.4,
    "magnet": 83.2,
    "sleeve": 85.7,
    "bearing": 66.2,
    "air_out": 88.7,
    "glycol_out": 59.1
   },
   {
    "t_min": 249.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.79,
    "SP": 59.09,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.572,
    "Q_cooler_W": 1352,
    "winding_slot": 83.9,
    "end_winding": 96.7,
    "magnet": 83.6,
    "sleeve": 85.6,
    "bearing": 66.1,
    "air_out": 88.6,
    "glycol_out": 59.4
   },
   {
    "t_min": 252.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 59.02,
    "SP": 59.03,
    "valve": 0.076,
    "fan": 0.15,
    "blower": 0.583,
    "Q_cooler_W": 1242,
    "winding_slot": 83.9,
    "end_winding": 97.2,
    "magnet": 83.8,
    "sleeve": 85.5,
    "bearing": 66.1,
    "air_out": 88.5,
    "glycol_out": 59.7
   },
   {
    "t_min": 255.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.95,
    "SP": 58.95,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.591,
    "Q_cooler_W": 1246,
    "winding_slot": 84.0,
    "end_winding": 97.4,
    "magnet": 83.9,
    "sleeve": 85.4,
    "bearing": 66.1,
    "air_out": 88.4,
    "glycol_out": 59.6
   },
   {
    "t_min": 258.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.89,
    "SP": 58.89,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.596,
    "Q_cooler_W": 1247,
    "winding_slot": 84.0,
    "end_winding": 97.4,
    "magnet": 83.9,
    "sleeve": 85.3,
    "bearing": 66.1,
    "air_out": 88.2,
    "glycol_out": 59.5
   },
   {
    "t_min": 261.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.85,
    "SP": 58.85,
    "valve": 0.078,
    "fan": 0.15,
    "blower": 0.6,
    "Q_cooler_W": 1240,
    "winding_slot": 83.9,
    "end_winding": 97.4,
    "magnet": 83.9,
    "sleeve": 85.3,
    "bearing": 66.1,
    "air_out": 88.1,
    "glycol_out": 59.5
   },
   {
    "t_min": 264.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.79,
    "SP": 58.79,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.603,
    "Q_cooler_W": 1242,
    "winding_slot": 83.9,
    "end_winding": 97.3,
    "magnet": 83.9,
    "sleeve": 85.2,
    "bearing": 66.1,
    "air_out": 88.0,
    "glycol_out": 59.4
   },
   {
    "t_min": 267.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.76,
    "SP": 58.76,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.604,
    "Q_cooler_W": 1237,
    "winding_slot": 83.8,
    "end_winding": 97.2,
    "magnet": 83.9,
    "sleeve": 85.1,
    "bearing": 66.1,
    "air_out": 87.9,
    "glycol_out": 59.4
   },
   {
    "t_min": 270.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.71,
    "SP": 58.7,
    "valve": 0.08,
    "fan": 0.15,
    "blower": 0.605,
    "Q_cooler_W": 1240,
    "winding_slot": 83.8,
    "end_winding": 97.2,
    "magnet": 83.9,
    "sleeve": 85.1,
    "bearing": 66.0,
    "air_out": 87.8,
    "glycol_out": 59.4
   },
   {
    "t_min": 273.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.67,
    "SP": 58.67,
    "valve": 0.079,
    "fan": 0.15,
    "blower": 0.605,
    "Q_cooler_W": 1236,
    "winding_slot": 83.7,
    "end_winding": 97.1,
    "magnet": 83.9,
    "sleeve": 85.1,
    "bearing": 66.0,
    "air_out": 87.8,
    "glycol_out": 59.3
   },
   {
    "t_min": 276.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.62,
    "SP": 58.62,
    "valve": 0.08,
    "fan": 0.15,
    "blower": 0.605,
    "Q_cooler_W": 1239,
    "winding_slot": 83.7,
    "end_winding": 97.0,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.8,
    "glycol_out": 59.3
   },
   {
    "t_min": 279.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.59,
    "SP": 58.59,
    "valve": 0.08,
    "fan": 0.15,
    "blower": 0.605,
    "Q_cooler_W": 1236,
    "winding_slot": 83.6,
    "end_winding": 97.0,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.2
   },
   {
    "t_min": 282.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.55,
    "SP": 58.55,
    "valve": 0.08,
    "fan": 0.15,
    "blower": 0.605,
    "Q_cooler_W": 1239,
    "winding_slot": 83.6,
    "end_winding": 97.0,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.2
   },
   {
    "t_min": 285.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.51,
    "SP": 58.52,
    "valve": 0.076,
    "fan": 0.15,
    "blower": 0.605,
    "Q_cooler_W": 1225,
    "winding_slot": 83.5,
    "end_winding": 96.9,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.2
   },
   {
    "t_min": 288.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.47,
    "SP": 58.47,
    "valve": 0.081,
    "fan": 0.15,
    "blower": 0.604,
    "Q_cooler_W": 1239,
    "winding_slot": 83.5,
    "end_winding": 96.9,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.1
   },
   {
    "t_min": 291.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.43,
    "SP": 58.43,
    "valve": 0.082,
    "fan": 0.15,
    "blower": 0.604,
    "Q_cooler_W": 1242,
    "winding_slot": 83.5,
    "end_winding": 96.9,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.1
   },
   {
    "t_min": 294.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.38,
    "SP": 58.38,
    "valve": 0.082,
    "fan": 0.15,
    "blower": 0.604,
    "Q_cooler_W": 1245,
    "winding_slot": 83.5,
    "end_winding": 96.9,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.0
   },
   {
    "t_min": 297.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.36,
    "SP": 58.36,
    "valve": 0.082,
    "fan": 0.15,
    "blower": 0.603,
    "Q_cooler_W": 1240,
    "winding_slot": 83.4,
    "end_winding": 96.9,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.0
   },
   {
    "t_min": 300.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.32,
    "SP": 58.32,
    "valve": 0.083,
    "fan": 0.15,
    "blower": 0.603,
    "Q_cooler_W": 1244,
    "winding_slot": 83.4,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 59.0
   },
   {
    "t_min": 303.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.28,
    "SP": 58.27,
    "valve": 0.083,
    "fan": 0.15,
    "blower": 0.603,
    "Q_cooler_W": 1248,
    "winding_slot": 83.4,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.9
   },
   {
    "t_min": 306.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.23,
    "SP": 58.23,
    "valve": 0.084,
    "fan": 0.15,
    "blower": 0.602,
    "Q_cooler_W": 1250,
    "winding_slot": 83.4,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.9
   },
   {
    "t_min": 309.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.19,
    "SP": 58.19,
    "valve": 0.085,
    "fan": 0.15,
    "blower": 0.602,
    "Q_cooler_W": 1253,
    "winding_slot": 83.4,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.9
   },
   {
    "t_min": 312.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.17,
    "SP": 58.17,
    "valve": 0.084,
    "fan": 0.15,
    "blower": 0.602,
    "Q_cooler_W": 1249,
    "winding_slot": 83.3,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.8
   },
   {
    "t_min": 315.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.13,
    "SP": 58.13,
    "valve": 0.085,
    "fan": 0.15,
    "blower": 0.601,
    "Q_cooler_W": 1252,
    "winding_slot": 83.3,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.8
   },
   {
    "t_min": 318.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.09,
    "SP": 58.09,
    "valve": 0.086,
    "fan": 0.15,
    "blower": 0.601,
    "Q_cooler_W": 1255,
    "winding_slot": 83.3,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.8
   },
   {
    "t_min": 321.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.06,
    "SP": 58.05,
    "valve": 0.087,
    "fan": 0.15,
    "blower": 0.601,
    "Q_cooler_W": 1257,
    "winding_slot": 83.3,
    "end_winding": 96.8,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.7
   },
   {
    "t_min": 324.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.03,
    "SP": 58.04,
    "valve": 0.085,
    "fan": 0.15,
    "blower": 0.601,
    "Q_cooler_W": 1252,
    "winding_slot": 83.2,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.7
   },
   {
    "t_min": 327.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 58.0,
    "SP": 58.0,
    "valve": 0.087,
    "fan": 0.15,
    "blower": 0.6,
    "Q_cooler_W": 1256,
    "winding_slot": 83.2,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.7
   },
   {
    "t_min": 330.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.96,
    "SP": 57.96,
    "valve": 0.087,
    "fan": 0.15,
    "blower": 0.6,
    "Q_cooler_W": 1259,
    "winding_slot": 83.2,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.7,
    "glycol_out": 58.6
   },
   {
    "t_min": 333.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.93,
    "SP": 57.93,
    "valve": 0.088,
    "fan": 0.15,
    "blower": 0.6,
    "Q_cooler_W": 1261,
    "winding_slot": 83.2,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.6
   },
   {
    "t_min": 336.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.89,
    "SP": 57.89,
    "valve": 0.089,
    "fan": 0.15,
    "blower": 0.599,
    "Q_cooler_W": 1263,
    "winding_slot": 83.2,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.6
   },
   {
    "t_min": 339.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.87,
    "SP": 57.88,
    "valve": 0.087,
    "fan": 0.15,
    "blower": 0.599,
    "Q_cooler_W": 1258,
    "winding_slot": 83.1,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.5
   },
   {
    "t_min": 342.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.84,
    "SP": 57.84,
    "valve": 0.089,
    "fan": 0.15,
    "blower": 0.599,
    "Q_cooler_W": 1261,
    "winding_slot": 83.1,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.5
   },
   {
    "t_min": 345.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.81,
    "SP": 57.81,
    "valve": 0.09,
    "fan": 0.15,
    "blower": 0.599,
    "Q_cooler_W": 1264,
    "winding_slot": 83.1,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.5
   },
   {
    "t_min": 348.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.78,
    "SP": 57.78,
    "valve": 0.09,
    "fan": 0.15,
    "blower": 0.598,
    "Q_cooler_W": 1267,
    "winding_slot": 83.1,
    "end_winding": 96.7,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.4
   },
   {
    "t_min": 351.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.74,
    "SP": 57.74,
    "valve": 0.091,
    "fan": 0.15,
    "blower": 0.598,
    "Q_cooler_W": 1269,
    "winding_slot": 83.1,
    "end_winding": 96.6,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.4
   },
   {
    "t_min": 354.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.71,
    "SP": 57.71,
    "valve": 0.091,
    "fan": 0.15,
    "blower": 0.598,
    "Q_cooler_W": 1270,
    "winding_slot": 83.1,
    "end_winding": 96.6,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.4
   },
   {
    "t_min": 357.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.7,
    "SP": 57.7,
    "valve": 0.09,
    "fan": 0.15,
    "blower": 0.598,
    "Q_cooler_W": 1265,
    "winding_slot": 83.0,
    "end_winding": 96.6,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.4
   },
   {
    "t_min": 360.0,
    "T_amb": 30.0,
    "load": 1.0,
    "T_supply": 57.67,
    "SP": 57.67,
    "valve": 0.091,
    "fan": 0.15,
    "blower": 0.597,
    "Q_cooler_W": 1268,
    "winding_slot": 83.0,
    "end_winding": 96.6,
    "magnet": 83.8,
    "sleeve": 85.0,
    "bearing": 66.0,
    "air_out": 87.6,
    "glycol_out": 58.3
   }
  ],
  "blower failure at 2 h, 45 C, 335 kW": [
   {
    "t_min": 0.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 45.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 45.2,
    "end_winding": 45.2,
    "magnet": 45.1,
    "sleeve": 45.7,
    "bearing": 54.5,
    "air_out": 59.0,
    "glycol_out": 45.0
   },
   {
    "t_min": 1.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 45.14,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 49.7,
    "end_winding": 50.6,
    "magnet": 49.1,
    "sleeve": 58.5,
    "bearing": 62.4,
    "air_out": 64.5,
    "glycol_out": 45.2
   },
   {
    "t_min": 2.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 45.51,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 53.7,
    "end_winding": 55.7,
    "magnet": 53.2,
    "sleeve": 64.2,
    "bearing": 63.5,
    "air_out": 68.2,
    "glycol_out": 45.7
   },
   {
    "t_min": 3.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 46.05,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 57.1,
    "end_winding": 60.5,
    "magnet": 56.8,
    "sleeve": 67.8,
    "bearing": 64.0,
    "air_out": 71.4,
    "glycol_out": 46.2
   },
   {
    "t_min": 4.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 46.69,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 60.2,
    "end_winding": 64.8,
    "magnet": 60.0,
    "sleeve": 70.8,
    "bearing": 64.2,
    "air_out": 74.2,
    "glycol_out": 46.9
   },
   {
    "t_min": 5.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 47.41,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 62.8,
    "end_winding": 68.7,
    "magnet": 62.9,
    "sleeve": 73.4,
    "bearing": 64.4,
    "air_out": 76.7,
    "glycol_out": 47.7
   },
   {
    "t_min": 6.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 48.18,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 65.3,
    "end_winding": 72.2,
    "magnet": 65.6,
    "sleeve": 75.7,
    "bearing": 64.5,
    "air_out": 79.0,
    "glycol_out": 48.5
   },
   {
    "t_min": 7.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 49.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 67.4,
    "end_winding": 75.4,
    "magnet": 67.9,
    "sleeve": 77.8,
    "bearing": 64.6,
    "air_out": 81.1,
    "glycol_out": 49.3
   },
   {
    "t_min": 8.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 49.85,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 69.4,
    "end_winding": 78.3,
    "magnet": 70.1,
    "sleeve": 79.7,
    "bearing": 64.8,
    "air_out": 83.0,
    "glycol_out": 50.1
   },
   {
    "t_min": 9.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 50.72,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 71.2,
    "end_winding": 81.0,
    "magnet": 72.2,
    "sleeve": 81.5,
    "bearing": 64.9,
    "air_out": 84.8,
    "glycol_out": 51.0
   },
   {
    "t_min": 10.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 51.6,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 72.9,
    "end_winding": 83.4,
    "magnet": 74.0,
    "sleeve": 83.1,
    "bearing": 65.0,
    "air_out": 86.5,
    "glycol_out": 51.9
   },
   {
    "t_min": 11.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 52.5,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 74.5,
    "end_winding": 85.7,
    "magnet": 75.8,
    "sleeve": 84.7,
    "bearing": 65.1,
    "air_out": 88.0,
    "glycol_out": 52.8
   },
   {
    "t_min": 12.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 53.39,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.383,
    "Q_cooler_W": 0,
    "winding_slot": 76.0,
    "end_winding": 87.7,
    "magnet": 77.4,
    "sleeve": 85.8,
    "bearing": 65.2,
    "air_out": 89.0,
    "glycol_out": 53.7
   },
   {
    "t_min": 13.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.29,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.414,
    "Q_cooler_W": 0,
    "winding_slot": 77.3,
    "end_winding": 89.5,
    "magnet": 78.7,
    "sleeve": 86.3,
    "bearing": 65.3,
    "air_out": 89.7,
    "glycol_out": 54.6
   },
   {
    "t_min": 14.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.09,
    "SP": 55.0,
    "valve": 0.021,
    "fan": 0.15,
    "blower": 0.443,
    "Q_cooler_W": 25,
    "winding_slot": 78.4,
    "end_winding": 91.0,
    "magnet": 79.9,
    "sleeve": 86.7,
    "bearing": 65.4,
    "air_out": 90.1,
    "glycol_out": 55.5
   },
   {
    "t_min": 15.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.16,
    "SP": 55.0,
    "valve": 0.075,
    "fan": 0.15,
    "blower": 0.47,
    "Q_cooler_W": 173,
    "winding_slot": 79.4,
    "end_winding": 92.4,
    "magnet": 80.8,
    "sleeve": 87.0,
    "bearing": 65.5,
    "air_out": 90.5,
    "glycol_out": 55.8
   },
   {
    "t_min": 16.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.21,
    "SP": 55.0,
    "valve": 0.133,
    "fan": 0.15,
    "blower": 0.495,
    "Q_cooler_W": 373,
    "winding_slot": 80.3,
    "end_winding": 93.5,
    "magnet": 81.7,
    "sleeve": 87.2,
    "bearing": 65.6,
    "air_out": 90.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 17.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.36,
    "SP": 55.0,
    "valve": 0.235,
    "fan": 0.15,
    "blower": 0.519,
    "Q_cooler_W": 552,
    "winding_slot": 81.0,
    "end_winding": 94.5,
    "magnet": 82.3,
    "sleeve": 87.4,
    "bearing": 65.6,
    "air_out": 90.8,
    "glycol_out": 56.0
   },
   {
    "t_min": 18.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.64,
    "SP": 55.0,
    "valve": 0.422,
    "fan": 0.15,
    "blower": 0.542,
    "Q_cooler_W": 678,
    "winding_slot": 81.6,
    "end_winding": 95.2,
    "magnet": 82.9,
    "sleeve": 87.5,
    "bearing": 65.7,
    "air_out": 90.8,
    "glycol_out": 56.3
   },
   {
    "t_min": 19.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.99,
    "SP": 55.0,
    "valve": 0.71,
    "fan": 0.15,
    "blower": 0.562,
    "Q_cooler_W": 752,
    "winding_slot": 82.0,
    "end_winding": 95.9,
    "magnet": 83.4,
    "sleeve": 87.5,
    "bearing": 65.7,
    "air_out": 90.7,
    "glycol_out": 56.6
   },
   {
    "t_min": 20.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.33,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.223,
    "blower": 0.582,
    "Q_cooler_W": 1080,
    "winding_slot": 82.4,
    "end_winding": 96.4,
    "magnet": 83.8,
    "sleeve": 87.5,
    "bearing": 65.8,
    "air_out": 90.6,
    "glycol_out": 57.0
   },
   {
    "t_min": 21.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.462,
    "blower": 0.6,
    "Q_cooler_W": 1748,
    "winding_slot": 82.8,
    "end_winding": 96.8,
    "magnet": 84.1,
    "sleeve": 87.4,
    "bearing": 65.8,
    "air_out": 90.5,
    "glycol_out": 57.0
   },
   {
    "t_min": 22.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.83,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.607,
    "blower": 0.617,
    "Q_cooler_W": 1994,
    "winding_slot": 83.0,
    "end_winding": 97.1,
    "magnet": 84.3,
    "sleeve": 87.4,
    "bearing": 65.9,
    "air_out": 90.3,
    "glycol_out": 56.7
   },
   {
    "t_min": 23.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.5,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.68,
    "blower": 0.632,
    "Q_cooler_W": 2052,
    "winding_slot": 83.2,
    "end_winding": 97.4,
    "magnet": 84.5,
    "sleeve": 87.3,
    "bearing": 65.9,
    "air_out": 90.2,
    "glycol_out": 56.4
   },
   {
    "t_min": 24.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.22,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.7,
    "blower": 0.646,
    "Q_cooler_W": 2023,
    "winding_slot": 83.3,
    "end_winding": 97.5,
    "magnet": 84.7,
    "sleeve": 87.2,
    "bearing": 65.9,
    "air_out": 90.0,
    "glycol_out": 56.2
   },
   {
    "t_min": 25.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.683,
    "blower": 0.658,
    "Q_cooler_W": 1953,
    "winding_slot": 83.3,
    "end_winding": 97.6,
    "magnet": 84.8,
    "sleeve": 87.1,
    "bearing": 65.9,
    "air_out": 89.7,
    "glycol_out": 56.0
   },
   {
    "t_min": 26.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.89,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.645,
    "blower": 0.669,
    "Q_cooler_W": 1868,
    "winding_slot": 83.3,
    "end_winding": 97.7,
    "magnet": 84.9,
    "sleeve": 86.9,
    "bearing": 65.9,
    "air_out": 89.5,
    "glycol_out": 55.8
   },
   {
    "t_min": 27.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.82,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.6,
    "blower": 0.679,
    "Q_cooler_W": 1781,
    "winding_slot": 83.2,
    "end_winding": 97.7,
    "magnet": 84.9,
    "sleeve": 86.8,
    "bearing": 65.9,
    "air_out": 89.3,
    "glycol_out": 55.7
   },
   {
    "t_min": 28.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.81,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.556,
    "blower": 0.688,
    "Q_cooler_W": 1704,
    "winding_slot": 83.2,
    "end_winding": 97.6,
    "magnet": 85.0,
    "sleeve": 86.7,
    "bearing": 65.9,
    "air_out": 89.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 29.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.83,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.521,
    "blower": 0.696,
    "Q_cooler_W": 1645,
    "winding_slot": 83.1,
    "end_winding": 97.5,
    "magnet": 85.0,
    "sleeve": 86.6,
    "bearing": 65.9,
    "air_out": 88.9,
    "glycol_out": 55.7
   },
   {
    "t_min": 30.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.87,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.498,
    "blower": 0.703,
    "Q_cooler_W": 1607,
    "winding_slot": 83.0,
    "end_winding": 97.4,
    "magnet": 85.0,
    "sleeve": 86.4,
    "bearing": 65.9,
    "air_out": 88.7,
    "glycol_out": 55.7
   },
   {
    "t_min": 31.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.92,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.485,
    "blower": 0.709,
    "Q_cooler_W": 1590,
    "winding_slot": 82.9,
    "end_winding": 97.3,
    "magnet": 84.9,
    "sleeve": 86.3,
    "bearing": 65.9,
    "air_out": 88.5,
    "glycol_out": 55.8
   },
   {
    "t_min": 32.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.96,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.48,
    "blower": 0.715,
    "Q_cooler_W": 1589,
    "winding_slot": 82.8,
    "end_winding": 97.2,
    "magnet": 84.9,
    "sleeve": 86.2,
    "bearing": 65.9,
    "air_out": 88.4,
    "glycol_out": 55.8
   },
   {
    "t_min": 33.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.482,
    "blower": 0.72,
    "Q_cooler_W": 1597,
    "winding_slot": 82.7,
    "end_winding": 97.1,
    "magnet": 84.9,
    "sleeve": 86.1,
    "bearing": 65.9,
    "air_out": 88.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 34.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.725,
    "Q_cooler_W": 1610,
    "winding_slot": 82.7,
    "end_winding": 97.0,
    "magnet": 84.9,
    "sleeve": 86.0,
    "bearing": 65.9,
    "air_out": 88.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 35.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.492,
    "blower": 0.729,
    "Q_cooler_W": 1622,
    "winding_slot": 82.6,
    "end_winding": 96.9,
    "magnet": 84.8,
    "sleeve": 85.9,
    "bearing": 65.9,
    "air_out": 88.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 36.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.497,
    "blower": 0.733,
    "Q_cooler_W": 1631,
    "winding_slot": 82.5,
    "end_winding": 96.8,
    "magnet": 84.8,
    "sleeve": 85.8,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 37.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.5,
    "blower": 0.736,
    "Q_cooler_W": 1637,
    "winding_slot": 82.5,
    "end_winding": 96.7,
    "magnet": 84.7,
    "sleeve": 85.8,
    "bearing": 65.9,
    "air_out": 87.8,
    "glycol_out": 55.9
   },
   {
    "t_min": 38.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.501,
    "blower": 0.739,
    "Q_cooler_W": 1639,
    "winding_slot": 82.4,
    "end_winding": 96.6,
    "magnet": 84.7,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 87.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 39.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.501,
    "blower": 0.742,
    "Q_cooler_W": 1638,
    "winding_slot": 82.4,
    "end_winding": 96.5,
    "magnet": 84.7,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.6,
    "glycol_out": 55.9
   },
   {
    "t_min": 40.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.501,
    "blower": 0.744,
    "Q_cooler_W": 1635,
    "winding_slot": 82.3,
    "end_winding": 96.4,
    "magnet": 84.6,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.5,
    "glycol_out": 55.9
   },
   {
    "t_min": 41.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.499,
    "blower": 0.746,
    "Q_cooler_W": 1631,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.6,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.5,
    "glycol_out": 55.9
   },
   {
    "t_min": 42.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.497,
    "blower": 0.748,
    "Q_cooler_W": 1627,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.6,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.4,
    "glycol_out": 55.9
   },
   {
    "t_min": 43.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.495,
    "blower": 0.75,
    "Q_cooler_W": 1624,
    "winding_slot": 82.2,
    "end_winding": 96.2,
    "magnet": 84.5,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.3,
    "glycol_out": 55.9
   },
   {
    "t_min": 44.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.494,
    "blower": 0.751,
    "Q_cooler_W": 1621,
    "winding_slot": 82.2,
    "end_winding": 96.1,
    "magnet": 84.5,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.3,
    "glycol_out": 55.9
   },
   {
    "t_min": 45.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.493,
    "blower": 0.752,
    "Q_cooler_W": 1618,
    "winding_slot": 82.2,
    "end_winding": 96.1,
    "magnet": 84.5,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 46.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.492,
    "blower": 0.753,
    "Q_cooler_W": 1617,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 47.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.491,
    "blower": 0.754,
    "Q_cooler_W": 1615,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 48.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.755,
    "Q_cooler_W": 1614,
    "winding_slot": 82.1,
    "end_winding": 95.9,
    "magnet": 84.4,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 49.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.756,
    "Q_cooler_W": 1614,
    "winding_slot": 82.1,
    "end_winding": 95.9,
    "magnet": 84.4,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 50.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.756,
    "Q_cooler_W": 1613,
    "winding_slot": 82.0,
    "end_winding": 95.9,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 51.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.757,
    "Q_cooler_W": 1613,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 52.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.757,
    "Q_cooler_W": 1612,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 53.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.758,
    "Q_cooler_W": 1612,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 54.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1611,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 55.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1610,
    "winding_slot": 82.0,
    "end_winding": 95.7,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 56.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1610,
    "winding_slot": 82.0,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 57.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1610,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 58.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.759,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 59.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 60.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 61.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 62.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 63.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 64.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 65.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 66.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 67.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 68.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 69.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 70.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 71.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 72.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 73.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 74.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 75.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 76.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 77.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 78.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 79.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 80.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 81.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 82.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 83.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 84.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 85.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 86.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 87.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 88.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 89.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 90.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 91.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 92.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 93.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 94.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 95.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 96.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 97.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 98.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 99.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 100.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 101.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 102.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 103.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 104.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 105.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 106.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 107.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 108.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 109.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 110.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 111.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 112.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 113.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 114.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 115.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 116.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 117.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 118.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 119.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 120.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 92.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 121.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.01,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1613,
    "winding_slot": 83.6,
    "end_winding": 96.8,
    "magnet": 86.4,
    "sleeve": 97.5,
    "bearing": 65.9,
    "air_out": 95.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 122.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.05,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.501,
    "blower": 0.758,
    "Q_cooler_W": 1645,
    "winding_slot": 85.4,
    "end_winding": 98.1,
    "magnet": 88.6,
    "sleeve": 102.2,
    "bearing": 66.0,
    "air_out": 96.8,
    "glycol_out": 55.9
   },
   {
    "t_min": 123.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.1,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.527,
    "blower": 0.758,
    "Q_cooler_W": 1708,
    "winding_slot": 86.9,
    "end_winding": 99.4,
    "magnet": 90.6,
    "sleeve": 104.7,
    "bearing": 66.0,
    "air_out": 98.1,
    "glycol_out": 56.0
   },
   {
    "t_min": 124.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.566,
    "blower": 0.758,
    "Q_cooler_W": 1792,
    "winding_slot": 88.2,
    "end_winding": 100.8,
    "magnet": 92.3,
    "sleeve": 106.6,
    "bearing": 66.1,
    "air_out": 99.3,
    "glycol_out": 56.1
   },
   {
    "t_min": 125.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.613,
    "blower": 0.758,
    "Q_cooler_W": 1884,
    "winding_slot": 89.4,
    "end_winding": 102.0,
    "magnet": 93.9,
    "sleeve": 108.1,
    "bearing": 66.1,
    "air_out": 100.4,
    "glycol_out": 56.2
   },
   {
    "t_min": 126.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.23,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.664,
    "blower": 0.758,
    "Q_cooler_W": 1974,
    "winding_slot": 90.4,
    "end_winding": 103.3,
    "magnet": 95.3,
    "sleeve": 109.5,
    "bearing": 66.2,
    "air_out": 101.5,
    "glycol_out": 56.3
   },
   {
    "t_min": 127.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.24,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.715,
    "blower": 0.758,
    "Q_cooler_W": 2058,
    "winding_slot": 91.3,
    "end_winding": 104.5,
    "magnet": 96.7,
    "sleeve": 110.7,
    "bearing": 66.2,
    "air_out": 102.5,
    "glycol_out": 56.3
   },
   {
    "t_min": 128.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.24,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.766,
    "blower": 0.758,
    "Q_cooler_W": 2130,
    "winding_slot": 92.2,
    "end_winding": 105.6,
    "magnet": 98.0,
    "sleeve": 111.8,
    "bearing": 66.2,
    "air_out": 103.4,
    "glycol_out": 56.4
   },
   {
    "t_min": 129.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.23,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.813,
    "blower": 0.758,
    "Q_cooler_W": 2193,
    "winding_slot": 92.9,
    "end_winding": 106.6,
    "magnet": 99.2,
    "sleeve": 112.9,
    "bearing": 66.3,
    "air_out": 104.3,
    "glycol_out": 56.4
   },
   {
    "t_min": 130.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.21,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.858,
    "blower": 0.758,
    "Q_cooler_W": 2245,
    "winding_slot": 93.6,
    "end_winding": 107.6,
    "magnet": 100.3,
    "sleeve": 113.9,
    "bearing": 66.3,
    "air_out": 105.1,
    "glycol_out": 56.4
   },
   {
    "t_min": 131.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.899,
    "blower": 0.758,
    "Q_cooler_W": 2290,
    "winding_slot": 94.2,
    "end_winding": 108.5,
    "magnet": 101.4,
    "sleeve": 114.8,
    "bearing": 66.4,
    "air_out": 105.9,
    "glycol_out": 56.4
   },
   {
    "t_min": 132.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.18,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.936,
    "blower": 0.758,
    "Q_cooler_W": 2327,
    "winding_slot": 94.8,
    "end_winding": 109.4,
    "magnet": 102.4,
    "sleeve": 115.6,
    "bearing": 66.4,
    "air_out": 106.6,
    "glycol_out": 56.4
   },
   {
    "t_min": 133.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.17,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.971,
    "blower": 0.758,
    "Q_cooler_W": 2360,
    "winding_slot": 95.3,
    "end_winding": 110.2,
    "magnet": 103.4,
    "sleeve": 116.4,
    "bearing": 66.4,
    "air_out": 107.3,
    "glycol_out": 56.4
   },
   {
    "t_min": 134.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2385,
    "winding_slot": 95.7,
    "end_winding": 110.9,
    "magnet": 104.5,
    "sleeve": 117.2,
    "bearing": 66.5,
    "air_out": 107.9,
    "glycol_out": 56.4
   },
   {
    "t_min": 135.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2387,
    "winding_slot": 96.2,
    "end_winding": 111.6,
    "magnet": 105.7,
    "sleeve": 117.9,
    "bearing": 66.5,
    "air_out": 108.5,
    "glycol_out": 56.4
   },
   {
    "t_min": 136.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.17,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2392,
    "winding_slot": 96.6,
    "end_winding": 112.3,
    "magnet": 106.7,
    "sleeve": 118.6,
    "bearing": 66.5,
    "air_out": 109.0,
    "glycol_out": 56.5
   },
   {
    "t_min": 137.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2399,
    "winding_slot": 96.9,
    "end_winding": 112.8,
    "magnet": 107.7,
    "sleeve": 119.2,
    "bearing": 66.5,
    "air_out": 109.5,
    "glycol_out": 56.5
   },
   {
    "t_min": 138.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.22,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2407,
    "winding_slot": 97.3,
    "end_winding": 113.4,
    "magnet": 108.7,
    "sleeve": 119.8,
    "bearing": 66.6,
    "air_out": 110.0,
    "glycol_out": 56.5
   },
   {
    "t_min": 139.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.26,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2417,
    "winding_slot": 97.6,
    "end_winding": 113.9,
    "magnet": 109.6,
    "sleeve": 120.3,
    "bearing": 66.6,
    "air_out": 110.5,
    "glycol_out": 56.6
   },
   {
    "t_min": 140.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.29,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2427,
    "winding_slot": 97.9,
    "end_winding": 114.4,
    "magnet": 110.5,
    "sleeve": 120.8,
    "bearing": 66.6,
    "air_out": 110.9,
    "glycol_out": 56.6
   },
   {
    "t_min": 141.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.33,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2437,
    "winding_slot": 98.1,
    "end_winding": 114.8,
    "magnet": 111.3,
    "sleeve": 121.3,
    "bearing": 66.6,
    "air_out": 111.2,
    "glycol_out": 56.6
   },
   {
    "t_min": 142.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.36,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2448,
    "winding_slot": 98.4,
    "end_winding": 115.2,
    "magnet": 112.0,
    "sleeve": 121.8,
    "bearing": 66.6,
    "air_out": 111.6,
    "glycol_out": 56.7
   },
   {
    "t_min": 143.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.4,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2459,
    "winding_slot": 98.6,
    "end_winding": 115.6,
    "magnet": 112.8,
    "sleeve": 122.3,
    "bearing": 66.7,
    "air_out": 112.0,
    "glycol_out": 56.7
   },
   {
    "t_min": 144.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.44,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2469,
    "winding_slot": 98.9,
    "end_winding": 116.0,
    "magnet": 113.4,
    "sleeve": 122.8,
    "bearing": 66.7,
    "air_out": 112.3,
    "glycol_out": 56.8
   },
   {
    "t_min": 145.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.47,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2479,
    "winding_slot": 99.1,
    "end_winding": 116.3,
    "magnet": 114.1,
    "sleeve": 123.3,
    "bearing": 66.7,
    "air_out": 112.6,
    "glycol_out": 56.8
   },
   {
    "t_min": 146.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.5,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2489,
    "winding_slot": 99.3,
    "end_winding": 116.7,
    "magnet": 114.7,
    "sleeve": 123.8,
    "bearing": 66.7,
    "air_out": 112.9,
    "glycol_out": 56.8
   },
   {
    "t_min": 147.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.54,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2499,
    "winding_slot": 99.5,
    "end_winding": 117.0,
    "magnet": 115.3,
    "sleeve": 124.2,
    "bearing": 66.7,
    "air_out": 113.1,
    "glycol_out": 56.9
   },
   {
    "t_min": 148.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.57,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2508,
    "winding_slot": 99.6,
    "end_winding": 117.2,
    "magnet": 115.8,
    "sleeve": 124.6,
    "bearing": 66.7,
    "air_out": 113.4,
    "glycol_out": 56.9
   },
   {
    "t_min": 149.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.6,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2517,
    "winding_slot": 99.8,
    "end_winding": 117.5,
    "magnet": 116.3,
    "sleeve": 125.0,
    "bearing": 66.8,
    "air_out": 113.6,
    "glycol_out": 57.0
   },
   {
    "t_min": 150.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.63,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2526,
    "winding_slot": 100.0,
    "end_winding": 117.7,
    "magnet": 116.8,
    "sleeve": 125.4,
    "bearing": 66.8,
    "air_out": 113.8,
    "glycol_out": 57.0
   },
   {
    "t_min": 151.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.66,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2534,
    "winding_slot": 100.1,
    "end_winding": 118.0,
    "magnet": 117.3,
    "sleeve": 125.7,
    "bearing": 66.8,
    "air_out": 114.0,
    "glycol_out": 57.0
   },
   {
    "t_min": 152.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.69,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2542,
    "winding_slot": 100.3,
    "end_winding": 118.2,
    "magnet": 117.7,
    "sleeve": 126.1,
    "bearing": 66.8,
    "air_out": 114.2,
    "glycol_out": 57.0
   },
   {
    "t_min": 153.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.71,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2549,
    "winding_slot": 100.4,
    "end_winding": 118.4,
    "magnet": 118.1,
    "sleeve": 126.4,
    "bearing": 66.8,
    "air_out": 114.4,
    "glycol_out": 57.1
   },
   {
    "t_min": 154.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.74,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2557,
    "winding_slot": 100.5,
    "end_winding": 118.6,
    "magnet": 118.5,
    "sleeve": 126.7,
    "bearing": 66.8,
    "air_out": 114.6,
    "glycol_out": 57.1
   },
   {
    "t_min": 155.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.76,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2563,
    "winding_slot": 100.7,
    "end_winding": 118.8,
    "magnet": 118.9,
    "sleeve": 127.0,
    "bearing": 66.8,
    "air_out": 114.8,
    "glycol_out": 57.1
   },
   {
    "t_min": 156.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.78,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2570,
    "winding_slot": 100.8,
    "end_winding": 119.0,
    "magnet": 119.2,
    "sleeve": 127.2,
    "bearing": 66.8,
    "air_out": 114.9,
    "glycol_out": 57.2
   },
   {
    "t_min": 157.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.8,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2576,
    "winding_slot": 100.9,
    "end_winding": 119.1,
    "magnet": 119.6,
    "sleeve": 127.5,
    "bearing": 66.8,
    "air_out": 115.1,
    "glycol_out": 57.2
   },
   {
    "t_min": 158.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.82,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2582,
    "winding_slot": 101.0,
    "end_winding": 119.3,
    "magnet": 119.9,
    "sleeve": 127.7,
    "bearing": 66.9,
    "air_out": 115.2,
    "glycol_out": 57.2
   },
   {
    "t_min": 159.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.84,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2588,
    "winding_slot": 101.1,
    "end_winding": 119.4,
    "magnet": 120.2,
    "sleeve": 127.9,
    "bearing": 66.9,
    "air_out": 115.3,
    "glycol_out": 57.2
   },
   {
    "t_min": 160.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.86,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2593,
    "winding_slot": 101.2,
    "end_winding": 119.6,
    "magnet": 120.4,
    "sleeve": 128.1,
    "bearing": 66.9,
    "air_out": 115.5,
    "glycol_out": 57.2
   },
   {
    "t_min": 161.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.88,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2598,
    "winding_slot": 101.3,
    "end_winding": 119.7,
    "magnet": 120.7,
    "sleeve": 128.3,
    "bearing": 66.9,
    "air_out": 115.6,
    "glycol_out": 57.3
   },
   {
    "t_min": 162.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.9,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2603,
    "winding_slot": 101.3,
    "end_winding": 119.8,
    "magnet": 120.9,
    "sleeve": 128.5,
    "bearing": 66.9,
    "air_out": 115.7,
    "glycol_out": 57.3
   },
   {
    "t_min": 163.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.91,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2607,
    "winding_slot": 101.4,
    "end_winding": 119.9,
    "magnet": 121.2,
    "sleeve": 128.7,
    "bearing": 66.9,
    "air_out": 115.8,
    "glycol_out": 57.3
   },
   {
    "t_min": 164.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.93,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2612,
    "winding_slot": 101.5,
    "end_winding": 120.0,
    "magnet": 121.4,
    "sleeve": 128.9,
    "bearing": 66.9,
    "air_out": 115.9,
    "glycol_out": 57.3
   },
   {
    "t_min": 165.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.94,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2616,
    "winding_slot": 101.6,
    "end_winding": 120.2,
    "magnet": 121.6,
    "sleeve": 129.0,
    "bearing": 66.9,
    "air_out": 116.0,
    "glycol_out": 57.3
   },
   {
    "t_min": 166.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.95,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2620,
    "winding_slot": 101.6,
    "end_winding": 120.2,
    "magnet": 121.8,
    "sleeve": 129.2,
    "bearing": 66.9,
    "air_out": 116.1,
    "glycol_out": 57.4
   },
   {
    "t_min": 167.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.97,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2623,
    "winding_slot": 101.7,
    "end_winding": 120.3,
    "magnet": 122.0,
    "sleeve": 129.3,
    "bearing": 66.9,
    "air_out": 116.2,
    "glycol_out": 57.4
   },
   {
    "t_min": 168.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.98,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2627,
    "winding_slot": 101.7,
    "end_winding": 120.4,
    "magnet": 122.1,
    "sleeve": 129.4,
    "bearing": 66.9,
    "air_out": 116.2,
    "glycol_out": 57.4
   },
   {
    "t_min": 169.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2630,
    "winding_slot": 101.8,
    "end_winding": 120.5,
    "magnet": 122.3,
    "sleeve": 129.6,
    "bearing": 66.9,
    "air_out": 116.3,
    "glycol_out": 57.4
   },
   {
    "t_min": 170.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2633,
    "winding_slot": 101.8,
    "end_winding": 120.6,
    "magnet": 122.5,
    "sleeve": 129.7,
    "bearing": 66.9,
    "air_out": 116.4,
    "glycol_out": 57.4
   },
   {
    "t_min": 171.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.01,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2636,
    "winding_slot": 101.9,
    "end_winding": 120.7,
    "magnet": 122.6,
    "sleeve": 129.8,
    "bearing": 66.9,
    "air_out": 116.5,
    "glycol_out": 57.4
   },
   {
    "t_min": 172.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2639,
    "winding_slot": 101.9,
    "end_winding": 120.7,
    "magnet": 122.7,
    "sleeve": 129.9,
    "bearing": 66.9,
    "air_out": 116.5,
    "glycol_out": 57.4
   },
   {
    "t_min": 173.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.03,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2641,
    "winding_slot": 102.0,
    "end_winding": 120.8,
    "magnet": 122.9,
    "sleeve": 130.0,
    "bearing": 66.9,
    "air_out": 116.6,
    "glycol_out": 57.4
   },
   {
    "t_min": 174.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.04,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2644,
    "winding_slot": 102.0,
    "end_winding": 120.9,
    "magnet": 123.0,
    "sleeve": 130.1,
    "bearing": 66.9,
    "air_out": 116.6,
    "glycol_out": 57.4
   },
   {
    "t_min": 175.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.04,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2646,
    "winding_slot": 102.1,
    "end_winding": 120.9,
    "magnet": 123.1,
    "sleeve": 130.2,
    "bearing": 67.0,
    "air_out": 116.7,
    "glycol_out": 57.5
   },
   {
    "t_min": 176.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.05,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2648,
    "winding_slot": 102.1,
    "end_winding": 121.0,
    "magnet": 123.2,
    "sleeve": 130.2,
    "bearing": 67.0,
    "air_out": 116.7,
    "glycol_out": 57.5
   },
   {
    "t_min": 177.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.06,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2650,
    "winding_slot": 102.1,
    "end_winding": 121.0,
    "magnet": 123.3,
    "sleeve": 130.3,
    "bearing": 67.0,
    "air_out": 116.8,
    "glycol_out": 57.5
   },
   {
    "t_min": 178.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.07,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2652,
    "winding_slot": 102.2,
    "end_winding": 121.1,
    "magnet": 123.4,
    "sleeve": 130.4,
    "bearing": 67.0,
    "air_out": 116.8,
    "glycol_out": 57.5
   },
   {
    "t_min": 179.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.07,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2654,
    "winding_slot": 102.2,
    "end_winding": 121.1,
    "magnet": 123.5,
    "sleeve": 130.5,
    "bearing": 67.0,
    "air_out": 116.9,
    "glycol_out": 57.5
   },
   {
    "t_min": 180.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.08,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2656,
    "winding_slot": 102.2,
    "end_winding": 121.2,
    "magnet": 123.6,
    "sleeve": 130.5,
    "bearing": 67.0,
    "air_out": 116.9,
    "glycol_out": 57.5
   },
   {
    "t_min": 181.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.08,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2658,
    "winding_slot": 102.3,
    "end_winding": 121.2,
    "magnet": 123.7,
    "sleeve": 130.6,
    "bearing": 67.0,
    "air_out": 116.9,
    "glycol_out": 57.5
   },
   {
    "t_min": 182.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.09,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2659,
    "winding_slot": 102.3,
    "end_winding": 121.2,
    "magnet": 123.8,
    "sleeve": 130.7,
    "bearing": 67.0,
    "air_out": 117.0,
    "glycol_out": 57.5
   },
   {
    "t_min": 183.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.09,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2661,
    "winding_slot": 102.3,
    "end_winding": 121.3,
    "magnet": 123.8,
    "sleeve": 130.7,
    "bearing": 67.0,
    "air_out": 117.0,
    "glycol_out": 57.5
   },
   {
    "t_min": 184.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.1,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2662,
    "winding_slot": 102.3,
    "end_winding": 121.3,
    "magnet": 123.9,
    "sleeve": 130.8,
    "bearing": 67.0,
    "air_out": 117.0,
    "glycol_out": 57.5
   },
   {
    "t_min": 185.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.1,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2663,
    "winding_slot": 102.4,
    "end_winding": 121.4,
    "magnet": 124.0,
    "sleeve": 130.8,
    "bearing": 67.0,
    "air_out": 117.1,
    "glycol_out": 57.5
   },
   {
    "t_min": 186.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.11,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2665,
    "winding_slot": 102.4,
    "end_winding": 121.4,
    "magnet": 124.0,
    "sleeve": 130.9,
    "bearing": 67.0,
    "air_out": 117.1,
    "glycol_out": 57.5
   },
   {
    "t_min": 187.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.11,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2666,
    "winding_slot": 102.4,
    "end_winding": 121.4,
    "magnet": 124.1,
    "sleeve": 130.9,
    "bearing": 67.0,
    "air_out": 117.1,
    "glycol_out": 57.5
   },
   {
    "t_min": 188.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.12,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2667,
    "winding_slot": 102.4,
    "end_winding": 121.4,
    "magnet": 124.1,
    "sleeve": 130.9,
    "bearing": 67.0,
    "air_out": 117.2,
    "glycol_out": 57.5
   },
   {
    "t_min": 189.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.12,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2668,
    "winding_slot": 102.4,
    "end_winding": 121.5,
    "magnet": 124.2,
    "sleeve": 131.0,
    "bearing": 67.0,
    "air_out": 117.2,
    "glycol_out": 57.5
   },
   {
    "t_min": 190.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.12,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2669,
    "winding_slot": 102.4,
    "end_winding": 121.5,
    "magnet": 124.2,
    "sleeve": 131.0,
    "bearing": 67.0,
    "air_out": 117.2,
    "glycol_out": 57.5
   },
   {
    "t_min": 191.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.13,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2670,
    "winding_slot": 102.5,
    "end_winding": 121.5,
    "magnet": 124.3,
    "sleeve": 131.0,
    "bearing": 67.0,
    "air_out": 117.2,
    "glycol_out": 57.5
   },
   {
    "t_min": 192.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.13,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2671,
    "winding_slot": 102.5,
    "end_winding": 121.5,
    "magnet": 124.3,
    "sleeve": 131.1,
    "bearing": 67.0,
    "air_out": 117.2,
    "glycol_out": 57.6
   },
   {
    "t_min": 193.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.13,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2672,
    "winding_slot": 102.5,
    "end_winding": 121.6,
    "magnet": 124.4,
    "sleeve": 131.1,
    "bearing": 67.0,
    "air_out": 117.3,
    "glycol_out": 57.6
   },
   {
    "t_min": 194.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.14,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2672,
    "winding_slot": 102.5,
    "end_winding": 121.6,
    "magnet": 124.4,
    "sleeve": 131.1,
    "bearing": 67.0,
    "air_out": 117.3,
    "glycol_out": 57.6
   },
   {
    "t_min": 195.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.14,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2673,
    "winding_slot": 102.5,
    "end_winding": 121.6,
    "magnet": 124.4,
    "sleeve": 131.2,
    "bearing": 67.0,
    "air_out": 117.3,
    "glycol_out": 57.6
   },
   {
    "t_min": 196.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.14,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2674,
    "winding_slot": 102.5,
    "end_winding": 121.6,
    "magnet": 124.5,
    "sleeve": 131.2,
    "bearing": 67.0,
    "air_out": 117.3,
    "glycol_out": 57.6
   },
   {
    "t_min": 197.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.14,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2675,
    "winding_slot": 102.5,
    "end_winding": 121.6,
    "magnet": 124.5,
    "sleeve": 131.2,
    "bearing": 67.0,
    "air_out": 117.3,
    "glycol_out": 57.6
   },
   {
    "t_min": 198.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.14,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2675,
    "winding_slot": 102.6,
    "end_winding": 121.6,
    "magnet": 124.5,
    "sleeve": 131.2,
    "bearing": 67.0,
    "air_out": 117.3,
    "glycol_out": 57.6
   },
   {
    "t_min": 199.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.15,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2676,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.6,
    "sleeve": 131.3,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 200.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.15,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2676,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.6,
    "sleeve": 131.3,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 201.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.15,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2677,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.6,
    "sleeve": 131.3,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 202.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.15,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2677,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.6,
    "sleeve": 131.3,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 203.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.15,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2678,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.7,
    "sleeve": 131.3,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 204.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2678,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.7,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 205.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2679,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.7,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 206.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2679,
    "winding_slot": 102.6,
    "end_winding": 121.7,
    "magnet": 124.7,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 207.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2680,
    "winding_slot": 102.6,
    "end_winding": 121.8,
    "magnet": 124.7,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 208.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2680,
    "winding_slot": 102.6,
    "end_winding": 121.8,
    "magnet": 124.8,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.4,
    "glycol_out": 57.6
   },
   {
    "t_min": 209.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2680,
    "winding_slot": 102.6,
    "end_winding": 121.8,
    "magnet": 124.8,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.5,
    "glycol_out": 57.6
   },
   {
    "t_min": 210.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.16,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 0.758,
    "Q_cooler_W": 2681,
    "winding_slot": 102.6,
    "end_winding": 121.8,
    "magnet": 124.8,
    "sleeve": 131.4,
    "bearing": 67.0,
    "air_out": 117.5,
    "glycol_out": 57.6
   }
  ],
  "glycol pump failure at 2 h, 45 C, 335 kW": [
   {
    "t_min": 0.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 45.0,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 45.1,
    "end_winding": 45.1,
    "magnet": 45.0,
    "sleeve": 45.4,
    "bearing": 52.0,
    "air_out": 58.5,
    "glycol_out": 45.0
   },
   {
    "t_min": 2.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 45.48,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 53.6,
    "end_winding": 55.7,
    "magnet": 53.1,
    "sleeve": 64.1,
    "bearing": 63.5,
    "air_out": 68.2,
    "glycol_out": 45.7
   },
   {
    "t_min": 4.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 46.62,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 60.1,
    "end_winding": 64.7,
    "magnet": 60.0,
    "sleeve": 70.8,
    "bearing": 64.2,
    "air_out": 74.2,
    "glycol_out": 46.9
   },
   {
    "t_min": 6.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 48.09,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 65.2,
    "end_winding": 72.2,
    "magnet": 65.5,
    "sleeve": 75.6,
    "bearing": 64.5,
    "air_out": 79.0,
    "glycol_out": 48.4
   },
   {
    "t_min": 8.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 49.73,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 69.4,
    "end_winding": 78.3,
    "magnet": 70.1,
    "sleeve": 79.7,
    "bearing": 64.8,
    "air_out": 83.0,
    "glycol_out": 50.0
   },
   {
    "t_min": 10.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 51.45,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.35,
    "Q_cooler_W": 0,
    "winding_slot": 72.9,
    "end_winding": 83.4,
    "magnet": 74.0,
    "sleeve": 83.1,
    "bearing": 65.0,
    "air_out": 86.4,
    "glycol_out": 51.8
   },
   {
    "t_min": 12.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 53.22,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.382,
    "Q_cooler_W": 0,
    "winding_slot": 75.9,
    "end_winding": 87.7,
    "magnet": 77.4,
    "sleeve": 85.7,
    "bearing": 65.2,
    "air_out": 89.0,
    "glycol_out": 53.5
   },
   {
    "t_min": 14.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.98,
    "SP": 55.0,
    "valve": 0.0,
    "fan": 0.0,
    "blower": 0.442,
    "Q_cooler_W": 0,
    "winding_slot": 78.3,
    "end_winding": 91.0,
    "magnet": 79.9,
    "sleeve": 86.7,
    "bearing": 65.4,
    "air_out": 90.1,
    "glycol_out": 55.3
   },
   {
    "t_min": 16.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 0.118,
    "fan": 0.15,
    "blower": 0.494,
    "Q_cooler_W": 332,
    "winding_slot": 80.2,
    "end_winding": 93.5,
    "magnet": 81.6,
    "sleeve": 87.2,
    "bearing": 65.6,
    "air_out": 90.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 18.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.55,
    "SP": 55.0,
    "valve": 0.37,
    "fan": 0.15,
    "blower": 0.54,
    "Q_cooler_W": 654,
    "winding_slot": 81.5,
    "end_winding": 95.2,
    "magnet": 82.9,
    "sleeve": 87.4,
    "bearing": 65.7,
    "air_out": 90.8,
    "glycol_out": 56.2
   },
   {
    "t_min": 20.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.24,
    "SP": 55.0,
    "valve": 0.982,
    "fan": 0.15,
    "blower": 0.581,
    "Q_cooler_W": 789,
    "winding_slot": 82.4,
    "end_winding": 96.4,
    "magnet": 83.8,
    "sleeve": 87.5,
    "bearing": 65.8,
    "air_out": 90.6,
    "glycol_out": 56.9
   },
   {
    "t_min": 22.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.93,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.578,
    "blower": 0.616,
    "Q_cooler_W": 1957,
    "winding_slot": 83.0,
    "end_winding": 97.1,
    "magnet": 84.3,
    "sleeve": 87.4,
    "bearing": 65.9,
    "air_out": 90.3,
    "glycol_out": 56.8
   },
   {
    "t_min": 24.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.31,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.706,
    "blower": 0.645,
    "Q_cooler_W": 2050,
    "winding_slot": 83.3,
    "end_winding": 97.5,
    "magnet": 84.7,
    "sleeve": 87.2,
    "bearing": 65.9,
    "air_out": 90.0,
    "glycol_out": 56.3
   },
   {
    "t_min": 26.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.93,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.667,
    "blower": 0.669,
    "Q_cooler_W": 1908,
    "winding_slot": 83.3,
    "end_winding": 97.7,
    "magnet": 84.9,
    "sleeve": 86.9,
    "bearing": 65.9,
    "air_out": 89.5,
    "glycol_out": 55.9
   },
   {
    "t_min": 28.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.8,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.575,
    "blower": 0.687,
    "Q_cooler_W": 1735,
    "winding_slot": 83.2,
    "end_winding": 97.6,
    "magnet": 85.0,
    "sleeve": 86.7,
    "bearing": 65.9,
    "air_out": 89.1,
    "glycol_out": 55.7
   },
   {
    "t_min": 30.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.84,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.505,
    "blower": 0.703,
    "Q_cooler_W": 1616,
    "winding_slot": 83.0,
    "end_winding": 97.4,
    "magnet": 85.0,
    "sleeve": 86.4,
    "bearing": 65.9,
    "air_out": 88.7,
    "glycol_out": 55.7
   },
   {
    "t_min": 32.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.94,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.478,
    "blower": 0.715,
    "Q_cooler_W": 1582,
    "winding_slot": 82.8,
    "end_winding": 97.2,
    "magnet": 84.9,
    "sleeve": 86.2,
    "bearing": 65.9,
    "air_out": 88.4,
    "glycol_out": 55.8
   },
   {
    "t_min": 34.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.482,
    "blower": 0.725,
    "Q_cooler_W": 1599,
    "winding_slot": 82.7,
    "end_winding": 97.0,
    "magnet": 84.9,
    "sleeve": 86.0,
    "bearing": 65.9,
    "air_out": 88.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 36.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.493,
    "blower": 0.733,
    "Q_cooler_W": 1625,
    "winding_slot": 82.5,
    "end_winding": 96.8,
    "magnet": 84.8,
    "sleeve": 85.8,
    "bearing": 65.9,
    "air_out": 87.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 38.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.5,
    "blower": 0.739,
    "Q_cooler_W": 1638,
    "winding_slot": 82.4,
    "end_winding": 96.6,
    "magnet": 84.7,
    "sleeve": 85.7,
    "bearing": 65.9,
    "air_out": 87.7,
    "glycol_out": 55.9
   },
   {
    "t_min": 40.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.501,
    "blower": 0.744,
    "Q_cooler_W": 1637,
    "winding_slot": 82.3,
    "end_winding": 96.4,
    "magnet": 84.6,
    "sleeve": 85.6,
    "bearing": 65.9,
    "air_out": 87.5,
    "glycol_out": 55.9
   },
   {
    "t_min": 42.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.498,
    "blower": 0.748,
    "Q_cooler_W": 1629,
    "winding_slot": 82.3,
    "end_winding": 96.3,
    "magnet": 84.6,
    "sleeve": 85.5,
    "bearing": 65.9,
    "air_out": 87.4,
    "glycol_out": 55.9
   },
   {
    "t_min": 44.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.494,
    "blower": 0.751,
    "Q_cooler_W": 1622,
    "winding_slot": 82.2,
    "end_winding": 96.1,
    "magnet": 84.5,
    "sleeve": 85.4,
    "bearing": 65.9,
    "air_out": 87.3,
    "glycol_out": 55.9
   },
   {
    "t_min": 46.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.492,
    "blower": 0.753,
    "Q_cooler_W": 1617,
    "winding_slot": 82.1,
    "end_winding": 96.0,
    "magnet": 84.4,
    "sleeve": 85.3,
    "bearing": 65.9,
    "air_out": 87.2,
    "glycol_out": 55.9
   },
   {
    "t_min": 48.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.49,
    "blower": 0.755,
    "Q_cooler_W": 1614,
    "winding_slot": 82.1,
    "end_winding": 95.9,
    "magnet": 84.4,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 50.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.756,
    "Q_cooler_W": 1613,
    "winding_slot": 82.0,
    "end_winding": 95.9,
    "magnet": 84.3,
    "sleeve": 85.2,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 55.9
   },
   {
    "t_min": 52.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.489,
    "blower": 0.757,
    "Q_cooler_W": 1612,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 54.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1611,
    "winding_slot": 82.0,
    "end_winding": 95.8,
    "magnet": 84.3,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 56.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.758,
    "Q_cooler_W": 1610,
    "winding_slot": 82.0,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 58.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.488,
    "blower": 0.759,
    "Q_cooler_W": 1609,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.1,
    "bearing": 65.9,
    "air_out": 87.0,
    "glycol_out": 55.9
   },
   {
    "t_min": 60.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 62.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.7,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 64.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1608,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 66.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.487,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 68.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.2,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 70.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 72.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 74.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 76.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.759,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 78.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 80.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 82.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 84.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 86.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 88.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 90.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 92.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 94.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 96.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 98.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 100.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 102.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 104.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 106.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 108.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 110.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 112.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 114.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 116.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 118.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 1607,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 55.9
   },
   {
    "t_min": 120.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.758,
    "Q_cooler_W": 28,
    "winding_slot": 81.9,
    "end_winding": 95.6,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 86.9,
    "glycol_out": 56.0
   },
   {
    "t_min": 122.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.486,
    "blower": 0.76,
    "Q_cooler_W": 28,
    "winding_slot": 82.1,
    "end_winding": 95.7,
    "magnet": 84.1,
    "sleeve": 85.0,
    "bearing": 65.9,
    "air_out": 87.1,
    "glycol_out": 60.0
   },
   {
    "t_min": 124.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.0,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.484,
    "blower": 0.768,
    "Q_cooler_W": 27,
    "winding_slot": 82.9,
    "end_winding": 95.9,
    "magnet": 84.2,
    "sleeve": 85.2,
    "bearing": 66.0,
    "air_out": 87.3,
    "glycol_out": 62.7
   },
   {
    "t_min": 126.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.479,
    "blower": 0.78,
    "Q_cooler_W": 27,
    "winding_slot": 84.1,
    "end_winding": 96.4,
    "magnet": 84.3,
    "sleeve": 85.4,
    "bearing": 66.1,
    "air_out": 87.7,
    "glycol_out": 64.9
   },
   {
    "t_min": 128.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.98,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.472,
    "blower": 0.795,
    "Q_cooler_W": 27,
    "winding_slot": 85.4,
    "end_winding": 97.0,
    "magnet": 84.5,
    "sleeve": 85.6,
    "bearing": 66.2,
    "air_out": 88.0,
    "glycol_out": 66.8
   },
   {
    "t_min": 130.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.97,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.46,
    "blower": 0.812,
    "Q_cooler_W": 26,
    "winding_slot": 86.6,
    "end_winding": 97.7,
    "magnet": 84.7,
    "sleeve": 85.7,
    "bearing": 66.3,
    "air_out": 88.3,
    "glycol_out": 68.5
   },
   {
    "t_min": 132.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.96,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.444,
    "blower": 0.83,
    "Q_cooler_W": 26,
    "winding_slot": 87.8,
    "end_winding": 98.4,
    "magnet": 84.8,
    "sleeve": 85.9,
    "bearing": 66.5,
    "air_out": 88.5,
    "glycol_out": 70.0
   },
   {
    "t_min": 134.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.95,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.422,
    "blower": 0.849,
    "Q_cooler_W": 26,
    "winding_slot": 88.9,
    "end_winding": 99.1,
    "magnet": 85.0,
    "sleeve": 86.0,
    "bearing": 66.6,
    "air_out": 88.7,
    "glycol_out": 71.4
   },
   {
    "t_min": 136.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.94,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.394,
    "blower": 0.868,
    "Q_cooler_W": 26,
    "winding_slot": 89.9,
    "end_winding": 99.7,
    "magnet": 85.1,
    "sleeve": 86.0,
    "bearing": 66.6,
    "air_out": 88.9,
    "glycol_out": 72.7
   },
   {
    "t_min": 138.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.92,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.361,
    "blower": 0.887,
    "Q_cooler_W": 26,
    "winding_slot": 90.9,
    "end_winding": 100.3,
    "magnet": 85.2,
    "sleeve": 86.1,
    "bearing": 66.7,
    "air_out": 89.0,
    "glycol_out": 73.9
   },
   {
    "t_min": 140.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.91,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.321,
    "blower": 0.905,
    "Q_cooler_W": 26,
    "winding_slot": 91.7,
    "end_winding": 100.9,
    "magnet": 85.3,
    "sleeve": 86.1,
    "bearing": 66.8,
    "air_out": 89.1,
    "glycol_out": 75.0
   },
   {
    "t_min": 142.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.89,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.275,
    "blower": 0.923,
    "Q_cooler_W": 26,
    "winding_slot": 92.5,
    "end_winding": 101.4,
    "magnet": 85.3,
    "sleeve": 86.1,
    "bearing": 66.9,
    "air_out": 89.1,
    "glycol_out": 76.0
   },
   {
    "t_min": 144.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.87,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.221,
    "blower": 0.941,
    "Q_cooler_W": 27,
    "winding_slot": 93.3,
    "end_winding": 101.8,
    "magnet": 85.4,
    "sleeve": 86.1,
    "bearing": 67.0,
    "air_out": 89.1,
    "glycol_out": 77.0
   },
   {
    "t_min": 146.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.86,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.161,
    "blower": 0.958,
    "Q_cooler_W": 27,
    "winding_slot": 93.9,
    "end_winding": 102.2,
    "magnet": 85.4,
    "sleeve": 86.1,
    "bearing": 67.0,
    "air_out": 89.2,
    "glycol_out": 77.8
   },
   {
    "t_min": 148.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.84,
    "SP": 55.0,
    "valve": 0.935,
    "fan": 0.15,
    "blower": 0.974,
    "Q_cooler_W": 25,
    "winding_slot": 94.5,
    "end_winding": 102.6,
    "magnet": 85.4,
    "sleeve": 86.1,
    "bearing": 67.1,
    "air_out": 89.2,
    "glycol_out": 78.6
   },
   {
    "t_min": 150.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.84,
    "SP": 55.0,
    "valve": 0.853,
    "fan": 0.15,
    "blower": 0.99,
    "Q_cooler_W": 23,
    "winding_slot": 95.1,
    "end_winding": 102.9,
    "magnet": 85.5,
    "sleeve": 86.0,
    "bearing": 67.1,
    "air_out": 89.1,
    "glycol_out": 79.3
   },
   {
    "t_min": 152.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.84,
    "SP": 55.0,
    "valve": 0.773,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 21,
    "winding_slot": 95.6,
    "end_winding": 103.2,
    "magnet": 85.5,
    "sleeve": 86.0,
    "bearing": 67.2,
    "air_out": 89.2,
    "glycol_out": 80.0
   },
   {
    "t_min": 154.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.85,
    "SP": 55.0,
    "valve": 0.697,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 19,
    "winding_slot": 96.1,
    "end_winding": 103.5,
    "magnet": 85.5,
    "sleeve": 86.1,
    "bearing": 67.2,
    "air_out": 89.4,
    "glycol_out": 80.6
   },
   {
    "t_min": 156.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.87,
    "SP": 55.0,
    "valve": 0.632,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 17,
    "winding_slot": 96.6,
    "end_winding": 103.8,
    "magnet": 85.6,
    "sleeve": 86.3,
    "bearing": 67.3,
    "air_out": 89.7,
    "glycol_out": 81.2
   },
   {
    "t_min": 158.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.9,
    "SP": 55.0,
    "valve": 0.581,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 16,
    "winding_slot": 97.0,
    "end_winding": 104.2,
    "magnet": 85.7,
    "sleeve": 86.4,
    "bearing": 67.3,
    "air_out": 89.9,
    "glycol_out": 81.7
   },
   {
    "t_min": 160.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.94,
    "SP": 55.0,
    "valve": 0.549,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 15,
    "winding_slot": 97.5,
    "end_winding": 104.5,
    "magnet": 85.9,
    "sleeve": 86.6,
    "bearing": 67.4,
    "air_out": 90.1,
    "glycol_out": 82.2
   },
   {
    "t_min": 162.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 54.98,
    "SP": 55.0,
    "valve": 0.537,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 15,
    "winding_slot": 97.9,
    "end_winding": 104.9,
    "magnet": 86.0,
    "sleeve": 86.7,
    "bearing": 67.4,
    "air_out": 90.3,
    "glycol_out": 82.7
   },
   {
    "t_min": 164.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.02,
    "SP": 55.0,
    "valve": 0.548,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 16,
    "winding_slot": 98.3,
    "end_winding": 105.2,
    "magnet": 86.1,
    "sleeve": 86.9,
    "bearing": 67.4,
    "air_out": 90.5,
    "glycol_out": 83.1
   },
   {
    "t_min": 166.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.07,
    "SP": 55.0,
    "valve": 0.582,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 17,
    "winding_slot": 98.6,
    "end_winding": 105.5,
    "magnet": 86.3,
    "sleeve": 87.1,
    "bearing": 67.5,
    "air_out": 90.7,
    "glycol_out": 83.5
   },
   {
    "t_min": 168.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.11,
    "SP": 55.0,
    "valve": 0.638,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 19,
    "winding_slot": 99.0,
    "end_winding": 105.8,
    "magnet": 86.4,
    "sleeve": 87.2,
    "bearing": 67.5,
    "air_out": 90.9,
    "glycol_out": 83.9
   },
   {
    "t_min": 170.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.15,
    "SP": 55.0,
    "valve": 0.712,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 21,
    "winding_slot": 99.3,
    "end_winding": 106.0,
    "magnet": 86.5,
    "sleeve": 87.3,
    "bearing": 67.5,
    "air_out": 91.1,
    "glycol_out": 84.2
   },
   {
    "t_min": 172.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.18,
    "SP": 55.0,
    "valve": 0.801,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 24,
    "winding_slot": 99.6,
    "end_winding": 106.3,
    "magnet": 86.7,
    "sleeve": 87.5,
    "bearing": 67.5,
    "air_out": 91.2,
    "glycol_out": 84.5
   },
   {
    "t_min": 174.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 0.9,
    "fan": 0.15,
    "blower": 1.0,
    "Q_cooler_W": 28,
    "winding_slot": 99.9,
    "end_winding": 106.5,
    "magnet": 86.8,
    "sleeve": 87.6,
    "bearing": 67.6,
    "air_out": 91.4,
    "glycol_out": 84.8
   },
   {
    "t_min": 176.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.151,
    "blower": 1.0,
    "Q_cooler_W": 31,
    "winding_slot": 100.2,
    "end_winding": 106.8,
    "magnet": 86.9,
    "sleeve": 87.7,
    "bearing": 67.6,
    "air_out": 91.5,
    "glycol_out": 85.1
   },
   {
    "t_min": 178.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.237,
    "blower": 1.0,
    "Q_cooler_W": 31,
    "winding_slot": 100.4,
    "end_winding": 107.0,
    "magnet": 87.0,
    "sleeve": 87.8,
    "bearing": 67.6,
    "air_out": 91.6,
    "glycol_out": 85.4
   },
   {
    "t_min": 180.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.2,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.324,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 100.6,
    "end_winding": 107.2,
    "magnet": 87.1,
    "sleeve": 87.9,
    "bearing": 67.6,
    "air_out": 91.8,
    "glycol_out": 85.6
   },
   {
    "t_min": 182.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.21,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.412,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 100.9,
    "end_winding": 107.4,
    "magnet": 87.2,
    "sleeve": 88.0,
    "bearing": 67.7,
    "air_out": 91.9,
    "glycol_out": 85.9
   },
   {
    "t_min": 184.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.21,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.502,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 101.1,
    "end_winding": 107.6,
    "magnet": 87.3,
    "sleeve": 88.1,
    "bearing": 67.7,
    "air_out": 92.0,
    "glycol_out": 86.1
   },
   {
    "t_min": 186.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.22,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.595,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 101.3,
    "end_winding": 107.7,
    "magnet": 87.4,
    "sleeve": 88.2,
    "bearing": 67.7,
    "air_out": 92.1,
    "glycol_out": 86.3
   },
   {
    "t_min": 188.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.23,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.693,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 101.4,
    "end_winding": 107.9,
    "magnet": 87.5,
    "sleeve": 88.3,
    "bearing": 67.7,
    "air_out": 92.2,
    "glycol_out": 86.5
   },
   {
    "t_min": 190.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.24,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.794,
    "blower": 1.0,
    "Q_cooler_W": 29,
    "winding_slot": 101.6,
    "end_winding": 108.0,
    "magnet": 87.6,
    "sleeve": 88.4,
    "bearing": 67.7,
    "air_out": 92.3,
    "glycol_out": 86.6
   },
   {
    "t_min": 192.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.25,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 0.902,
    "blower": 1.0,
    "Q_cooler_W": 29,
    "winding_slot": 101.8,
    "end_winding": 108.2,
    "magnet": 87.6,
    "sleeve": 88.4,
    "bearing": 67.7,
    "air_out": 92.3,
    "glycol_out": 86.8
   },
   {
    "t_min": 194.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.27,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 29,
    "winding_slot": 101.9,
    "end_winding": 108.3,
    "magnet": 87.7,
    "sleeve": 88.5,
    "bearing": 67.8,
    "air_out": 92.4,
    "glycol_out": 87.0
   },
   {
    "t_min": 196.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.29,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 102.0,
    "end_winding": 108.4,
    "magnet": 87.8,
    "sleeve": 88.6,
    "bearing": 67.8,
    "air_out": 92.5,
    "glycol_out": 87.1
   },
   {
    "t_min": 198.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.31,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 30,
    "winding_slot": 102.2,
    "end_winding": 108.5,
    "magnet": 87.8,
    "sleeve": 88.6,
    "bearing": 67.8,
    "air_out": 92.6,
    "glycol_out": 87.2
   },
   {
    "t_min": 200.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.33,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 31,
    "winding_slot": 102.3,
    "end_winding": 108.6,
    "magnet": 87.9,
    "sleeve": 88.7,
    "bearing": 67.8,
    "air_out": 92.6,
    "glycol_out": 87.4
   },
   {
    "t_min": 202.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.35,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 31,
    "winding_slot": 102.4,
    "end_winding": 108.7,
    "magnet": 87.9,
    "sleeve": 88.7,
    "bearing": 67.8,
    "air_out": 92.7,
    "glycol_out": 87.5
   },
   {
    "t_min": 204.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.38,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 32,
    "winding_slot": 102.5,
    "end_winding": 108.8,
    "magnet": 88.0,
    "sleeve": 88.8,
    "bearing": 67.8,
    "air_out": 92.7,
    "glycol_out": 87.6
   },
   {
    "t_min": 206.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.41,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 32,
    "winding_slot": 102.6,
    "end_winding": 108.9,
    "magnet": 88.0,
    "sleeve": 88.8,
    "bearing": 67.8,
    "air_out": 92.8,
    "glycol_out": 87.7
   },
   {
    "t_min": 208.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.44,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 33,
    "winding_slot": 102.7,
    "end_winding": 109.0,
    "magnet": 88.1,
    "sleeve": 88.9,
    "bearing": 67.8,
    "air_out": 92.8,
    "glycol_out": 87.8
   },
   {
    "t_min": 210.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.48,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 33,
    "winding_slot": 102.8,
    "end_winding": 109.0,
    "magnet": 88.1,
    "sleeve": 88.9,
    "bearing": 67.8,
    "air_out": 92.9,
    "glycol_out": 87.9
   },
   {
    "t_min": 212.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.51,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 34,
    "winding_slot": 102.8,
    "end_winding": 109.1,
    "magnet": 88.2,
    "sleeve": 88.9,
    "bearing": 67.8,
    "air_out": 92.9,
    "glycol_out": 87.9
   },
   {
    "t_min": 214.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.55,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 34,
    "winding_slot": 102.9,
    "end_winding": 109.2,
    "magnet": 88.2,
    "sleeve": 89.0,
    "bearing": 67.8,
    "air_out": 93.0,
    "glycol_out": 88.0
   },
   {
    "t_min": 216.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.59,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 35,
    "winding_slot": 103.0,
    "end_winding": 109.2,
    "magnet": 88.2,
    "sleeve": 89.0,
    "bearing": 67.9,
    "air_out": 93.0,
    "glycol_out": 88.1
   },
   {
    "t_min": 218.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.63,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 35,
    "winding_slot": 103.0,
    "end_winding": 109.3,
    "magnet": 88.3,
    "sleeve": 89.0,
    "bearing": 67.9,
    "air_out": 93.0,
    "glycol_out": 88.2
   },
   {
    "t_min": 220.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.68,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 36,
    "winding_slot": 103.1,
    "end_winding": 109.3,
    "magnet": 88.3,
    "sleeve": 89.1,
    "bearing": 67.9,
    "air_out": 93.1,
    "glycol_out": 88.2
   },
   {
    "t_min": 222.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.73,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 36,
    "winding_slot": 103.2,
    "end_winding": 109.4,
    "magnet": 88.3,
    "sleeve": 89.1,
    "bearing": 67.9,
    "air_out": 93.1,
    "glycol_out": 88.3
   },
   {
    "t_min": 224.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.77,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 37,
    "winding_slot": 103.2,
    "end_winding": 109.4,
    "magnet": 88.4,
    "sleeve": 89.1,
    "bearing": 67.9,
    "air_out": 93.1,
    "glycol_out": 88.3
   },
   {
    "t_min": 226.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.83,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 37,
    "winding_slot": 103.3,
    "end_winding": 109.5,
    "magnet": 88.4,
    "sleeve": 89.2,
    "bearing": 67.9,
    "air_out": 93.1,
    "glycol_out": 88.4
   },
   {
    "t_min": 228.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.88,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 38,
    "winding_slot": 103.3,
    "end_winding": 109.5,
    "magnet": 88.4,
    "sleeve": 89.2,
    "bearing": 67.9,
    "air_out": 93.2,
    "glycol_out": 88.4
   },
   {
    "t_min": 230.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.93,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 39,
    "winding_slot": 103.4,
    "end_winding": 109.6,
    "magnet": 88.4,
    "sleeve": 89.2,
    "bearing": 67.9,
    "air_out": 93.2,
    "glycol_out": 88.5
   },
   {
    "t_min": 232.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 55.99,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 39,
    "winding_slot": 103.4,
    "end_winding": 109.6,
    "magnet": 88.5,
    "sleeve": 89.2,
    "bearing": 67.9,
    "air_out": 93.2,
    "glycol_out": 88.5
   },
   {
    "t_min": 234.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.05,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 40,
    "winding_slot": 103.4,
    "end_winding": 109.6,
    "magnet": 88.5,
    "sleeve": 89.2,
    "bearing": 67.9,
    "air_out": 93.2,
    "glycol_out": 88.6
   },
   {
    "t_min": 236.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.11,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 40,
    "winding_slot": 103.5,
    "end_winding": 109.7,
    "magnet": 88.5,
    "sleeve": 89.3,
    "bearing": 67.9,
    "air_out": 93.3,
    "glycol_out": 88.6
   },
   {
    "t_min": 238.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.17,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 41,
    "winding_slot": 103.5,
    "end_winding": 109.7,
    "magnet": 88.5,
    "sleeve": 89.3,
    "bearing": 67.9,
    "air_out": 93.3,
    "glycol_out": 88.6
   },
   {
    "t_min": 240.0,
    "T_amb": 45.0,
    "load": 1.0,
    "T_supply": 56.24,
    "SP": 55.0,
    "valve": 1.0,
    "fan": 1.0,
    "blower": 1.0,
    "Q_cooler_W": 41,
    "winding_slot": 103.5,
    "end_winding": 109.7,
    "magnet": 88.5,
    "sleeve": 89.3,
    "bearing": 67.9,
    "air_out": 93.3,
    "glycol_out": 88.7
   }
  ]
 },
 "transient_summary": {
  "steady band, 3-4 h, start 0 / 30 / 45 C": {
   "cold start 0 C -> 335 kW": {
    "winding_slot": {
     "min": 80.6,
     "max": 80.6,
     "spread": 0.0
    },
    "end_winding": {
     "min": 95.7,
     "max": 95.7,
     "spread": 0.0
    },
    "magnet": {
     "min": 82.9,
     "max": 82.9,
     "spread": 0.0
    },
    "T_supply": {
     "min": 55.0,
     "max": 55.0,
     "spread": 0.0
    },
    "bearing": {
     "min": 65.7,
     "max": 65.7,
     "spread": 0.0
    },
    "air_out": {
     "min": 87.9,
     "max": 87.9,
     "spread": 0.0
    }
   },
   "cold start 30 C -> 335 kW": {
    "winding_slot": {
     "min": 81.4,
     "max": 81.4,
     "spread": 0.0
    },
    "end_winding": {
     "min": 95.7,
     "max": 95.7,
     "spread": 0.0
    },
    "magnet": {
     "min": 83.7,
     "max": 83.7,
     "spread": 0.0
    },
    "T_supply": {
     "min": 55.0,
     "max": 55.0,
     "spread": 0.0
    },
    "bearing": {
     "min": 65.8,
     "max": 65.8,
     "spread": 0.0
    },
    "air_out": {
     "min": 87.4,
     "max": 87.4,
     "spread": 0.0
    }
   },
   "cold start 45 C -> 335 kW": {
    "winding_slot": {
     "min": 81.9,
     "max": 81.9,
     "spread": 0.0
    },
    "end_winding": {
     "min": 95.6,
     "max": 95.6,
     "spread": 0.0
    },
    "magnet": {
     "min": 84.1,
     "max": 84.1,
     "spread": 0.0
    },
    "T_supply": {
     "min": 55.0,
     "max": 55.0,
     "spread": 0.0
    },
    "bearing": {
     "min": 65.9,
     "max": 65.9,
     "spread": 0.0
    },
    "air_out": {
     "min": 86.9,
     "max": 86.9,
     "spread": 0.0
    }
   }
  },
  "ambient ramp 30 -> 45 C (whole run after 1 h)": {
   "winding_slot": {
    "min": 81.5,
    "max": 82.3,
    "spread": 0.8
   },
   "end_winding": {
    "min": 95.6,
    "max": 96.3,
    "spread": 0.7
   },
   "magnet": {
    "min": 83.8,
    "max": 84.5,
    "spread": 0.7
   },
   "T_supply": {
    "min": 55.0,
    "max": 55.6,
    "spread": 0.6
   },
   "bearing": {
    "min": 65.8,
    "max": 65.9,
    "spread": 0.1
   },
   "air_out": {
    "min": 86.9,
    "max": 88.0,
    "spread": 1.1
   }
  },
  "load cycling (after 1.5 h)": {
   "no_outer": {
    "winding_slot": {
     "min": 72.3,
     "max": 81.7,
     "spread": 9.4
    },
    "end_winding": {
     "min": 80.5,
     "max": 96.1,
     "spread": 15.6
    },
    "magnet": {
     "min": 80.2,
     "max": 84.0,
     "spread": 3.8
    },
    "T_supply": {
     "min": 55.0,
     "max": 55.0,
     "spread": 0.1
    },
    "bearing": {
     "min": 65.6,
     "max": 65.8,
     "spread": 0.2
    },
    "air_out": {
     "min": 83.8,
     "max": 88.4,
     "spread": 4.6
    }
   },
   "outer": {
    "winding_slot": {
     "min": 76.1,
     "max": 84.1,
     "spread": 8.0
    },
    "end_winding": {
     "min": 83.2,
     "max": 97.4,
     "spread": 14.2
    },
    "magnet": {
     "min": 80.8,
     "max": 83.9,
     "spread": 3.1
    },
    "T_supply": {
     "min": 56.8,
     "max": 68.0,
     "spread": 11.2
    },
    "bearing": {
     "min": 65.8,
     "max": 66.4,
     "spread": 0.6
    },
    "air_out": {
     "min": 84.7,
     "max": 88.7,
     "spread": 4.0
    }
   }
  },
  "time_to_90pct_from_cold_start_30C_min": {
   "winding_slot": 29.0,
   "end_winding": 27.0,
   "magnet": 26.0,
   "bearing": 31.0
  },
  "blower failure": {
   "magnet_alarm_130C_after_min": null,
   "magnet_trip_150C_after_min": null,
   "end_winding_alarm_140C_after_min": null,
   "magnet_end": 124.8,
   "end_winding_end": 121.8
  },
  "pump failure": {
   "winding_alarm_140C_after_min": null,
   "winding_trip_155C_after_min": null,
   "winding_end": 103.5
  }
 },
 "control": {
  "T_supply_SP": 55.0,
  "T_rotor_SP": 85.0,
  "blower_min": 0.35,
  "blower_max": 1.0,
  "m_air_max": 0.05,
  "pi_supply": {
   "kp": 0.25,
   "ti": 60.0
  },
  "pi_rotor": {
   "kp": 0.04,
   "ti": 300.0
  },
  "winding_outer_loop": {
   "target_C": 82.0,
   "SP_range": [
    55.0,
    68.0
   ],
   "kp": 0.2,
   "ti": 1200.0
  },
  "structure": [
   "L1 coolant supply temperature: PT100 TT-G03 after the 3-way valve -> PI (kp 0.25 /K, Ti 60 s) -> split range: 0-1 = 3-way mixing valve (bypass -> cooler), 1-2 = dry-cooler EC fan 15 -> 100 %; pump at constant 30 L/min (ECM, flow meter FT-G01)",
   "L2 rotor temperature: IR pyrometer TT-R01/02 on the CFRP sleeve ends + EMF observer (V_dc, I_dc, speed -> E -> Br -> T_magnet) -> PI (Ti 300 s) -> blower VFD 35-100 %; SP 85 C",
   "L3 winding temperature floor (part load): coolant SP = 55 + 13 x (1 - (P / 335 kW)^2) C (feed-forward from the AFE power) + slow PI trim (Ti 1200 s, +/-5 K) on the max slot PT100 towards 82 C -> the winding stays near its full-load temperature at every load (less thermal cycling of the VPI / Litz)",
   "interlocks: start permissive = glycol flow OK + blower running + T_supply > 20 C (heater 2 kW in the loop for cold starts / anti-condensation) ; blower stays on 15 min after stop"
  ],
  "tuning": "PI gains tested in the transient model (no overshoot > 1 K on the supply, rotor settles in ~30 min)"
 },
 "protection": [
  {
   "signal": "winding slot PT100 (6, 3 used)",
   "alarm_C": 140,
   "trip_C": 155,
   "note": "class H 180 C; full-load value ~82 C"
  },
  {
   "signal": "end-winding PT100 (4, 2 used)",
   "alarm_C": 140,
   "trip_C": 155
  },
  {
   "signal": "rotor (IR + EMF observer)",
   "alarm_C": 130,
   "trip_C": 150,
   "note": "CFRP high-Tg epoxy (Tg >= 190 C) and magnet adhesive limit; Sm2Co17 itself is good to 300 C"
  },
  {
   "signal": "bearing outer ring PT100 (2)",
   "alarm_C": 100,
   "trip_C": 110
  },
  {
   "signal": "oil drain PT100 (2)",
   "alarm_C": 90,
   "trip_C": 100
  },
  {
   "signal": "coolant supply TT-G03",
   "alarm_C": 60,
   "trip_C": 65,
   "low_alarm_C": 40
  },
  {
   "signal": "coolant flow FT-G01",
   "alarm": "< 24 L/min",
   "trip": "< 15 L/min for 10 s -> unload to 40 % then trip at winding 155 C"
  },
  {
   "signal": "cooling-air dp PDT-A01 (filter + generator)",
   "alarm": "< 60 % of the speed-dependent nominal (blower fault) or filter dp > 200 Pa",
   "trip": "rotor trip via the IR / EMF signal"
  },
  {
   "signal": "glycol expansion-tank level LS-G01 + leak-off drain float switch LS-G02 (between the double O-rings, pod bottom)",
   "alarm": "low level / any leak-off",
   "trip": "low-low level"
  },
  {
   "signal": "vibration (2 accelerometers on the end bells)",
   "alarm_mm_s": 4.5,
   "trip_mm_s": 7.1
  },
  {
   "signal": "insulation (online IMD on the IT DC link)",
   "alarm_kOhm": 100,
   "trip_kOhm": 30
  }
 ],
 "sensors": [
  "6 x PT100 slot (flat 3 x 10 mm, between the layers at mid-stack, 2 per phase, 3-wire, class A)",
  "4 x PT100 end winding (2 per end, at the coil noses, bonded + tied before VPI)",
  "2 x PT100 bearing outer ring (M8 x 1 probe in the cartridge, 1.5 mm wall)",
  "2 x PT100 oil drain",
  "4 x PT100 glycol (pod in / out, supply after the valve, return)",
  "2 x PT100 cooling air (blower outlet, generator outlet)",
  "2 x IR pyrometer 8-14 um on the sleeve ends (Optris CSmicro LT (DE) / Calex PyroMini (UK)) through the end-bell ports",
  "glycol vortex flow meter + flow switch",
  "air dp transmitter (generator + filter)",
  "2 x accelerometers 100 mV/g on the end bells",
  "2 x speed / phase pickups on the front speed wheel"
 ]
}